HEADER
========================================================================================================================================================================================
Format:              2.3
LongNamesLength:     64 - Name, Name of State, Name of Value, Bit Name, Group
ShortNamesLength:    10 - Dimension, Type
========================================================================================================================================================================================
========================================================================================================================================================================================
 Table: Binaries
========================================================================================================================================================================================

Allowed MODBUS functions: 01, 02

Addresses     Source              
Modbus Addr.  = Value  C.O.#    Name of Value                                                    Bit # Bit Name                                                         Group / Subgroup
Prot. Addr.   = State  State #  Name of State                                                    Activated by protection(s):             
========================================================================================================================================================================================
00000         Not Used
00001         Not Used
00002         Value       8235  Binary Inputs                                                        3 Emergency Stop                                                   Controller I/O
00003         Value       8235  Binary Inputs                                                        4 Configuration 3                                                  Controller I/O
00004         Value       8235  Binary Inputs                                                        5 Configuration 2                                                  Controller I/O
00005         Not Used
00006         Not Used
00007         Not Used
00008         Value       8239  Binary Outputs                                                       1 Starter                                                          Controller I/O
00009         Value       8239  Binary Outputs                                                       2 Fuel Solenoid                                                    Controller I/O
00010         Value       8239  Binary Outputs                                                       3 GCB Close/Open                                                   Controller I/O
00011         Not Used
00012         Value       8239  Binary Outputs                                                       5 AL Common Sd                                                     Controller I/O
00013         Value       8239  Binary Outputs                                                       6 AL Overload BOC                                                  Controller I/O
00014         Value       8239  Binary Outputs                                                       7 AL Gen Voltage                                                   Controller I/O
00015         Value       8239  Binary Outputs                                                       8 Stop Pulse                                                       Controller I/O
00016         Value      10034  ECU State                                                            1 ECU Yellow Lamp                                                  Engine
00017         Value      10034  ECU State                                                            2 ECU Red Lamp                                                     Engine
00018         Value      10034  ECU State                                                            3 ECU Wait To Start                                                Engine
00019         Value       9143  Log Bout 1                                                          10 Air Valves                                                       Log Bout
00020         Value       9143  Log Bout 1                                                          11 Alarm                                                            Log Bout
00021         Value       9145  Log Bout 3                                                          11 Mode OFF                                                         Log Bout
00022         Value       9145  Log Bout 3                                                          12 Mode MAN                                                         Log Bout
00023         Value       9145  Log Bout 3                                                          13 Mode AUTO                                                        Log Bout
00024         Value       9145  Log Bout 3                                                          14 Mode TEST                                                        Log Bout
00025         Value       9147  Log Bout 5                                                           6 AL Earth Fault                                                   Log Bout
00026         Value       9147  Log Bout 5                                                           7 AL Common Wrn                                                    Log Bout
00027         Value       9147  Log Bout 5                                                           8 AL Common Sd                                                     Log Bout
00028         Value       9147  Log Bout 5                                                           9 AL Common BOC                                                    Log Bout
00029         Not Used
00030         Not Used
00031         Not Used
00032         Not Used
00033         Not Used
00034         Not Used
00035         State          2  Emergency Stop                                                   Level 1                               
00036         State          2  Emergency Stop                                                   Level 2                               
00037         State          2  Emergency Stop                                                   Sensor failure                        
00038         State          3  Configuration 3                                                  Level 1                               
00039         State          3  Configuration 3                                                  Level 2                               
00040         State          3  Configuration 3                                                  Sensor failure                        
00041         State          4  Configuration 2                                                  Level 1                               
00042         State          4  Configuration 2                                                  Level 2                               
00043         State          4  Configuration 2                                                  Sensor failure                        
00044         Not Used
00045         Not Used
00046         Not Used
00047         Not Used
00048         Not Used
00049         Not Used
00050         Not Used
00051         Not Used
00052         Not Used
00053         State        176  Oil Pressure                                                     Level 1                               
00054         State        176  Oil Pressure                                                     Level 2                               
00055         State        176  Oil Pressure                                                     Sensor failure                        
00056         State        177  Coolant Temp                                                     Level 1                               
00057         State        177  Coolant Temp                                                     Level 2                               
00058         State        177  Coolant Temp                                                     Sensor failure                        
00059         State        178  Fuel Level                                                       Level 1                               
00060         State        178  Fuel Level                                                       Level 2                               
00061         State        178  Fuel Level                                                       Sensor failure                        
00062         Not Used
00063         Not Used
00064         Not Used
00065         State        383  Emergency Stop                                                   Level 2                               
00066         State        385  Wrn Stop fail                                                    Level 2                               
00067         State        386  Sd Overspeed                                                     Level 2                               
00068         State        387  Sd Underspeed                                                    Level 2                               
00069         State        388  Sd RPM Measurement Fail                                          Level 1                               
00070         State        389  Sd Battery Flat                                                  Level 2                               
00071         State        394  Wrn MCB Fail                                                     Level 1                               
00072         State        395  Sd GCB Fail                                                      Level 1                               
00073         State        396  Generator Voltage L1-N                                           Level 1                               
00074         State        396  Generator Voltage L1-N                                           Level 2                               
00075         State        397  Generator Voltage L2-N                                           Level 1                               
00076         State        397  Generator Voltage L2-N                                           Level 2                               
00077         State        398  Generator Voltage L3-N                                           Level 1                               
00078         State        398  Generator Voltage L3-N                                           Level 2                               
00079         State        399  Generator Voltage L1-L2                                          Level 1                               
00080         State        399  Generator Voltage L1-L2                                          Level 2                               
00081         State        400  Generator Voltage L2-L3                                          Level 1                               
00082         State        400  Generator Voltage L2-L3                                          Level 2                               
00083         State        401  Generator Voltage L3-L1                                          Level 1                               
00084         State        401  Generator Voltage L3-L1                                          Level 2                               
00085         State        489  Generator Overfrequency                                          Level 1                               
00086         State        489  Generator Overfrequency                                          Level 2                               
00087         State        490  Generator Underfrequency                                         Level 1                               
00088         State        490  Generator Underfrequency                                         Level 2                               
00089         State        405  Mains Voltage L1-N                                               Level 1                               
00090         State        405  Mains Voltage L1-N                                               Level 2                               
00091         State        406  Mains Voltage L2-N                                               Level 1                               
00092         State        406  Mains Voltage L2-N                                               Level 2                               
00093         State        407  Mains Voltage L3-N                                               Level 1                               
00094         State        407  Mains Voltage L3-N                                               Level 2                               
00095         State        408  Mains Voltage L1-L2                                              Level 1                               
00096         State        408  Mains Voltage L1-L2                                              Level 2                               
00097         State        409  Mains Voltage L2-L3                                              Level 1                               
00098         State        409  Mains Voltage L2-L3                                              Level 2                               
00099         State        410  Mains Voltage L3-L1                                              Level 1                               
00100         State        410  Mains Voltage L3-L1                                              Level 2                               
00101         State        411  Mains Frequency                                                  Level 1                               
00102         State        411  Mains Frequency                                                  Level 2                               
00103         State        492  Overload                                                         Level 1                               
00104         State        492  Overload                                                         Level 2                               
00105         State        493  Short Circuit                                                    Level 1                               
00106         State        493  Short Circuit                                                    Level 2                               
00107         State        430  Sd Earth Fault Current                                           Level 1                               
00108         State        430  Sd Earth Fault Current                                           Level 2                               
00109         State        431  BOC Overcurrent IDMT                                             Level 1                               
00110         State        431  BOC Overcurrent IDMT                                             Level 2                               


========================================================================================================================================================================================
 Table: Values
========================================================================================================================================================================================

Allowed MODBUS functions: 03, 04

Register(s)    Com.Obj. Name                                                             Dimension  Type       Len Dec         Min          Max Group / Subgroup
========================================================================================================================================================================================
01000             14446 Application Mode                                                            List#1       1  0            0            1 Invisible
01001             10123 RPM                                                              RPM        Integer      2  0            0         3000 Engine
01002             10034 ECU State                                                        -          Binary#1     1  0            -            - Engine
01003             12926 ECU FreqSelect                                                              Unsigned     2  0            0        65535 Engine
01004             10153 Not Used                                                         -          Integer      2  0            0        10000 Engine
01005             10154 Not Used                                                         -          Integer      2  0            0        10000 Engine
01006             10155 Not Used                                                         -          Integer      2  0            0        10000 Engine
01007             10156 Not Used                                                         -          Integer      2  0            0        10000 Engine
01008             10157 Not Used                                                         -          Integer      2  0            0        10000 Engine
01009             10158 Not Used                                                         -          Integer      2  0            0        10000 Engine
01010             10159 Not Used                                                         -          Integer      2  0            0        10000 Engine
01011             10160 Not Used                                                         -          Integer      2  0            0        10000 Engine
01012             10161 Not Used                                                         -          Integer      2  0            0        10000 Engine
01013-01014(2)    10173 Not Used                                                         -          Integer      4  0            0        10000 Engine
01015             15765 DPF1 Soot Load                                                   %          Integer      2  0            0          250 Invisible
01016             12483 DPF1 Ash Load                                                    %          Unsigned     2  0            0          250 Invisible
01017             14522 DEF Level                                                        %          Integer      2  0            0          100 Invisible
01018             10137 Speed Request                                                    %          Integer      2  1            0         1000 Engine
01019             10006 SpeedReq RPM                                                     RPM        Unsigned     2  0            0         3000 Engine
01020              8202 Load kW                                                          kW         Integer      2  0            0        32767 Load
01021              8524 Load kW L1                                                       kW         Integer      2  0            0        32767 Load
01022              8525 Load kW L2                                                       kW         Integer      2  0            0        32767 Load
01023              8526 Load kW L3                                                       kW         Integer      2  0            0        32767 Load
01024              8203 Load kVAr                                                        kVAr       Integer      2  0            0        32767 Load
01025              8527 Load kVAr L1                                                     kVAr       Integer      2  0            0        32767 Load
01026              8528 Load kVAr L2                                                     kVAr       Integer      2  0            0        32767 Load
01027              8529 Load kVAr L3                                                     kVAr       Integer      2  0            0        32767 Load
01028              8565 Load kVA                                                         kVA        Integer      2  0            0        32767 Load
01029              8530 Load kVA L1                                                      kVA        Integer      2  0            0        32767 Load
01030              8531 Load kVA L2                                                      kVA        Integer      2  0            0        32767 Load
01031              8532 Load kVA L3                                                      kVA        Integer      2  0            0        32767 Load
01032              8204 Load Power Factor                                                           Integer      1  2            0        12700 Load
01033              8533 Load Power Factor L1                                                        Integer      1  2            0        12700 Load
01034              8534 Load Power Factor L2                                                        Integer      1  2            0        12700 Load
01035              8535 Load Power Factor L3                                                        Integer      1  2            0        12700 Load
01036              8210 Generator Frequency                                              Hz         Unsigned     2  1            0         4000 Generator
01037              8192 Generator Voltage L1-N                                           V          Unsigned     2  0            0        65535 Generator
01038              8193 Generator Voltage L2-N                                           V          Unsigned     2  0            0        65535 Generator
01039              8194 Generator Voltage L3-N                                           V          Unsigned     2  0            0        65535 Generator
01040              9628 Generator Voltage L1-L2                                          V          Unsigned     2  0            0        65535 Generator
01041              9629 Generator Voltage L2-L3                                          V          Unsigned     2  0            0        65535 Generator
01042              9630 Generator Voltage L3-L1                                          V          Unsigned     2  0            0        65535 Generator
01043              8198 Load A L1                                                        A          Unsigned     2  0            0        32767 Load
01044              8199 Load A L2                                                        A          Unsigned     2  0            0        32767 Load
01045              8200 Load A L3                                                        A          Unsigned     2  0            0        32767 Load
01046              8211 Mains Frequency                                                  Hz         Unsigned     2  1            0         4000 Mains
01047              8195 Mains Voltage L1-N                                               V          Unsigned     2  0            0        65535 Mains
01048              8196 Mains Voltage L2-N                                               V          Unsigned     2  0            0        65535 Mains
01049              8197 Mains Voltage L3-N                                               V          Unsigned     2  0            0        65535 Mains
01050              9631 Mains Voltage L1-L2                                              V          Unsigned     2  0            0        65535 Mains
01051              9632 Mains Voltage L2-L3                                              V          Unsigned     2  0            0        65535 Mains
01052              9633 Mains Voltage L3-L1                                              V          Unsigned     2  0            0        65535 Mains
01053              8213 BatteryVoltage                                                   V          Integer      2  1            0          400 Controller I/O
01054             10603 D+                                                               V          Integer      2  1            0          400 Controller I/O
01055              9151 Oil Pressure                                                     Kgf        Integer      2  2            0         1000 Controller I/O
01056              9152 Coolant Temp                                                     °C         Integer      2  1            0         1500 Controller I/O
01057              9153 Fuel Level                                                       L          Integer      2  1            0         2000 Controller I/O
01058              9154 Not Used                                                                    Integer      2  0       -32768        32767 Controller I/O
01059             10124 CU Temperature                                                   °C         Integer      2  1         -500          800 Invisible
01060             14389 CU Analog Input 1 Wrn Level                                      Kgf        Integer      2  2            0         1000 Invisible
01061             14390 CU Analog Input 2 Wrn Level                                      °C         Integer      2  1            0         1500 Invisible
01062             14391 CU Analog Input 3 Wrn Level                                      L          Integer      2  1            0         2000 Invisible
01063             14392 CU Analog Input 4 Wrn Level                                                 Integer      2  0            0         1000 Invisible
01064             14393 CU Analog Input 1 Lim Level                                      Kgf        Integer      2  2            0         1000 Invisible
01065             14394 CU Analog Input 2 Lim Level                                      °C         Integer      2  1            0         1500 Invisible
01066             14395 CU Analog Input 3 Lim Level                                      L          Integer      2  1            0         2000 Invisible
01067             14396 CU Analog Input 4 Lim Level                                                 Integer      2  0            0         1000 Invisible
01068              8235 Binary Inputs                                                               Binary#2     2  0            -            - Controller I/O
01069              8239 Binary Outputs                                                              Binary#3     2  0            -            - Controller I/O
01070             24302 Cell Signal Lev                                                  %          Unsigned     1  0            0          100 CM-GPRS; CM-4G-GPS
01071             24300 Cell ErrorRate                                                   %          Unsigned     1  0            0          100 CM-GPRS; CM-4G-GPS
01072             24288 Cell Diag Code                                                              Unsigned     1  0            0          255 CM-GPRS; CM-4G-GPS
01073-01080(8)    24290 Cell Status                                                                 String      16  0            -            - CM-GPRS; CM-4G-GPS
01081             24307 Last E-mail Result                                                          Unsigned     1  0            0        65535 CM-GPRS; CM-4G-GPS
01082-01097(16)   24147 Operator                                                                    String      32  0            -            - CM-GPRS; CM-4G-GPS
01098-01105(8)    24146 Connection Type                                                             String      16  0            -            - CM-GPRS; CM-4G-GPS
01106-01113(8)    24268 Latitude                                                                    String      16  0            -            - CM-4G-GPS
01114-01121(8)    24267 Longitude                                                                   String      16  0            -            - CM-4G-GPS
01122             24266 Altitude                                                         m          Integer      2  0        -1000        10000 CM-4G-GPS
01123             24265 Satellites                                                                  Unsigned     1  0            0           15 CM-4G-GPS
01124-01125(2)    11680 HomePosDist                                                      km         Unsigned     4  1            0       200000 CM-4G-GPS
01126             24303 GSM Signal Level                                                 %          Unsigned     1  0            0          100 CM-RS232-485
01127             24301 GSM ErrorRate                                                    %          Unsigned     1  0            0          100 CM-RS232-485
01128             24289 GSM Diag Code                                                               Unsigned     1  0            0          255 CM-RS232-485
01129-01136(8)    24291 GSM Status                                                                  String      16  0            -            - CM-RS232-485
01137             24308 AirGate Status                                                              Unsigned     1  0            0          255 CM-GPRS; CM-4G-GPS
01138-01145(8)    24309 AirGate ID                                                                  String      16  0            -            - CM-GPRS; CM-4G-GPS
01146             24344 AirGate Status                                                              Unsigned     1  0            0          255 CM-Ethernet
01147-01154(8)    24345 AirGate ID                                                                  String      16  0            -            - CM-Ethernet
01155-01170(16)   24333 MAC Address                                                                 String      32  0            -            - CM-Ethernet
01171-01178(8)    24184 Current IP Address                                                          String      16  0            -            - CM-Ethernet
01179-01186(8)    24183 Current Subnet Mask                                                         String      16  0            -            - CM-Ethernet
01187-01194(8)    24182 Current Gateway                                                             String      16  0            -            - CM-Ethernet
01195-01202(8)    24181 Current DNS                                                                 String      16  0            -            - CM-Ethernet
01203             24180 ETH Interface Status                                                        List#2       1  0            0            4 CM-Ethernet
01204             24332 Last E-mail Result                                                          Unsigned     1  0            0        65535 CM-Ethernet
01205-01206(2)    12475 ST                                                                          Unsigned     4  0            0            0 Invisible
01207-01208(2)    14423 CM and EM modules                                                           Unsigned     4  0            0            0 Invisible
01209              8451 ST                                                                          Unsigned     2  0            0        65535 Invisible
01210              8452 ST                                                                          Unsigned     2  0            0        65535 Invisible
01211              8453 ST                                                                          Unsigned     2  0            0        65535 Invisible
01212              8454 ST                                                                          Unsigned     2  0            0        65535 Invisible
01213             14051 ST                                                                          Unsigned     2  0            0        65535 Invisible
01214             14050 ST                                                                          Unsigned     2  0            0        65535 Invisible
01215             14053 ST                                                                          Unsigned     2  0            0        65535 Invisible
01216             14052 ST                                                                          Unsigned     2  0            0        65535 Invisible
01217             14055 ST                                                                          Unsigned     2  0            0        65535 Invisible
01218             14054 ST                                                                          Unsigned     2  0            0        65535 Invisible
01219             14057 ST                                                                          Unsigned     2  0            0        65535 Invisible
01220             14056 ST                                                                          Unsigned     2  0            0        65535 Invisible
01221             14779 ST                                                                          Unsigned     2  0            0        65535 Invisible
01222             14780 ST                                                                          Unsigned     2  0            0        65535 Invisible
01223             14784 ST                                                                          Unsigned     2  0            0        65535 Invisible
01224             14783 ST                                                                          Unsigned     2  0            0        65535 Invisible
01225             14788 ST                                                                          Unsigned     2  0            0        65535 Invisible
01226             14787 ST                                                                          Unsigned     2  0            0        65535 Invisible
01227              8450 IgMax                                                            A          Unsigned     2  0            0        65535 Invisible
01228              9018 Nominal Power                                                    kW         Integer      2  0            0        32767 Generator
01229             14515 ST                                                               kW         Integer      2  0            0        32767 Invisible
01230             14516 ST                                                               kW         Integer      2  0            0        32767 Invisible
01231              9917 Nominal Voltage                                                  V          Unsigned     2  0            0        65535 Generator
01232              9978 Nominal Current                                                  A          Unsigned     2  0            0        65535 Generator
01233-01234(2)    11388 ST                                                                          Binary#4     4  0            -            - Invisible
01235-01236(2)    10232 ECU FC                                                                      Unsigned     4  0            0            0 Invisible
01237             10233 ECU FMI                                                                     Unsigned     1  0            0          255 Invisible
01238             10162 Not Used                                                         -          Integer      2  0            0        10000 Engine
01239             10163 Not Used                                                         -          Integer      2  0            0        10000 Engine
01240             10164 Not Used                                                         -          Integer      2  0            0        10000 Engine
01241             10165 Not Used                                                         -          Integer      2  0            0        10000 Engine
01242             10166 Not Used                                                         -          Integer      2  0            0        10000 Engine
01243             10167 Not Used                                                         -          Integer      2  0            0        10000 Engine
01244             10168 Not Used                                                         -          Integer      2  0            0        10000 Engine
01245             10688 Not Used                                                         -          Integer      2  0            0        10000 Engine
01246             10689 Not Used                                                         -          Integer      2  0            0        10000 Engine
01247             10690 Not Used                                                         -          Integer      2  0            0        10000 Engine
01248             10691 Not Used                                                         -          Integer      2  0            0        10000 Engine
01249             10692 ECU-BIN 21                                                       -          Integer      2  0            0        10000 Invisible
01250             10693 ECU-BIN 22                                                       -          Integer      2  0            0        10000 Invisible
01251             10694 ECU-BIN 23                                                       -          Integer      2  0            0        10000 Invisible
01252             10695 ECU-BIN 24                                                       -          Integer      2  0            0        10000 Invisible
01253             10696 ECU-BIN 25                                                       -          Integer      2  0            0        10000 Invisible
01254             10697 ECU-BIN 26                                                       -          Integer      2  0            0        10000 Invisible
01255             10698 ECU-BIN 27                                                       -          Integer      2  0            0        10000 Invisible
01256             10699 ECU-BIN 28                                                       -          Integer      2  0            0        10000 Invisible
01257             10700 ECU-BIN 29                                                       -          Integer      2  0            0        10000 Invisible
01258             10701 ECU-BIN 30                                                       -          Integer      2  0            0        10000 Invisible
01259             10702 ECU-BIN 31                                                       -          Integer      2  0            0        10000 Invisible
01260             10703 ECU-BIN 32                                                       -          Integer      2  0            0        10000 Invisible
01261-01262(2)    15378 DPF_status                                                                  Binary#5     4  0            -            - Invisible
01263-01264(2)     8205 Genset kWh                                                       kWh        Integer      4  0    -32768000     32767000 Statistics
01265-01266(2)     8539 Genset kVArh                                                     kVArh      Integer      4  0    -32768000     32767000 Statistics
01267-01268(2)    11025 Mains kWh                                                        kWh        Integer      4  0    -32768000     32767000 Statistics
01269-01270(2)    11026 Mains kVArh                                                      kVArh      Integer      4  0    -32768000     32767000 Statistics
01271-01272(2)     8206 Running Hours                                                    h          Integer      4  1    -32768000     32767000 Statistics
01273              8207 Num Starts                                                                  Unsigned     2  0            0        65535 Statistics
01274             11616 Maintenance 1                                                    h          Integer      2  0       -10000        10000 Statistics
01275             11617 Maintenance 2                                                    h          Integer      2  0       -10000        10000 Statistics
01276             11618 Maintenance 3                                                    h          Integer      2  0       -10000        10000 Statistics
01277-01278(2)    14328 Rental 1                                                         h          Integer      4  0            0         9000 Statistics
01279-01280(2)    14369 Rental 2                                                         day        Integer      4  0    -32768000     32767000 Statistics
01281-01282(2)    11195 Num E-Stops                                                                 Unsigned     4  0            0     65535000 Statistics
01283-01284(2)    11196 Shutdowns                                                                   Unsigned     4  0            0     65535000 Statistics
01285-01286(2)     9040 Total Fuel Consumption                                           L          Unsigned     4  0            0     65535000 Statistics
01287             13772 Time Till Empty                                                  day        Integer      2  0            0        32000 Statistics
01288             13771 Time Till Empty                                                  hrs        Integer      2  0            0           23 Statistics
01289             13770 Time Till Empty                                                  min        Integer      2  0            0           59 Statistics
01290             10169 ecu_bin_0                                                        -          Binary#6     1  0            -            - Invisible
01291             10170 ecu_bin_1                                                        -          Binary#7     1  0            -            - Invisible
01292             10752 ecu_bin_2                                                        -          Binary#8     1  0            -            - Invisible
01293             10753 ecu_bin_3                                                        -          Binary#9     1  0            -            - Invisible
01294             10171 ECU BOUT1                                                        -          Binary#10    1  0            -            - Invisible
01295             10172 ECU BOUT2                                                        -          Binary#11    1  0            -            - Invisible
01296             10760 ECU BOUT3                                                        -          Binary#12    1  0            -            - Invisible
01297             10761 ECU BOUT4                                                        -          Binary#13    1  0            -            - Invisible
01298              9244 Engine State                                                                List#3       1  0            0           17 IL Info
01299              9245 Breaker State                                                               List#4       1  0            0           12 IL Info
01300             10040 Timer Text                                                                  List#5       1  0            0           17 IL Info
01301             12944 Connection Type                                                             List#6       1  0            0            5 IL Info
01302             14447 SPI Module A                                                                List#7       1  0            0           10 IL Info
01303             14448 SPI Module B                                                                List#7       1  0            0           10 IL Info
01304              8955 Timer Value                                                                 Unsigned     2  0            0        65535 Invisible
01305-01306(2)    24414 Terminal Features                                                           Unsigned     4  0            0            0 Invisible
01307-01322(16)   24501 ID String                                                                   String      32  0            -            - IL Info
01323-01330(8)    24339 FW Version                                                                  String      16  0            -            - IL Info
01331             24213 FW Version                                                                  Unsigned     2  0            0          255 Invisible
01332             24212 FW Patch Version                                                            Unsigned     2  0            0          255 Invisible
01333             24292 HW Version                                                                  Unsigned     1  1            0         2550 Invisible
01334              8480 Application                                                                 List#8       1  0            0            6 IL Info
01335              8707 FW Branch                                                                   List#9       1  0            0            1 IL Info
01336                   Not Used                                                        
01337              9143 Log Bout 1                                                                  Binary#14    2  0            -            - Log Bout
01338              9144 Log Bout 2                                                                  Binary#15    2  0            -            - Log Bout
01339              9145 Log Bout 3                                                                  Binary#16    2  0            -            - Log Bout
01340              9146 Log Bout 4                                                                  Binary#17    2  0            -            - Log Bout
01341              9147 Log Bout 5                                                                  Binary#18    2  0            -            - Log Bout
01342              9148 Log Bout 6                                                                  Binary#19    2  0            -            - Log Bout
01343              9149 Log Bout 7                                                                  Binary#20    2  0            -            - Log Bout
01344              9150 Log Bout 8                                                                  Binary#21    2  0            -            - Log Bout
01345             11896 Log Bout 9                                                                  Binary#22    2  0            -            - Log Bout
01346             14291 EM BIO A                                                                    Binary#23    2  0            -            - Plug-in IO
01347             14292 EM BIO B                                                                    Binary#23    2  0            -            - Plug-in IO
01348             14293 EM Analog Input A 1                                                         Integer      2  0       -32768        32767 Plug-in IO
01349             14294 EM Analog Input A 2                                                         Integer      2  0       -32768        32767 Plug-in IO
01350             14295 EM Analog Input A 3                                                         Integer      2  0       -32768        32767 Plug-in IO
01351             14296 EM Analog Input A 4                                                         Integer      2  0       -32768        32767 Plug-in IO
01352             14297 EM Analog Input A 5                                                         Integer      2  0       -32768        32767 Plug-in IO
01353             14298 EM Analog Input A 6                                                         Integer      2  0       -32768        32767 Plug-in IO
01354             14299 EM Analog Input A 7                                                         Integer      2  0       -32768        32767 Plug-in IO
01355             14300 EM Analog Input A 8                                                         Integer      2  0       -32768        32767 Plug-in IO
01356             14301 EM Analog Input A 9                                                         Integer      2  0       -32768        32767 Plug-in IO
01357             14302 EM Analog Input A 10                                                        Integer      2  0       -32768        32767 Plug-in IO
01358             14303 EM Analog Input A 11                                                        Integer      2  0       -32768        32767 Plug-in IO
01359             14304 EM Analog Input A 12                                                        Integer      2  0       -32768        32767 Plug-in IO
01360             14305 EM Analog Input A 13                                                        Integer      2  0       -32768        32767 Plug-in IO
01361             14306 EM Analog Input A 14                                                        Integer      2  0       -32768        32767 Plug-in IO
01362             14307 EM Analog Input A 15                                                        Integer      2  0       -32768        32767 Plug-in IO
01363             14308 EM Analog Input A 16                                                        Integer      2  0       -32768        32767 Plug-in IO
01364             14309 EM Analog Input B 1                                                         Integer      2  0       -32768        32767 Plug-in IO
01365             14310 EM Analog Input B 2                                                         Integer      2  0       -32768        32767 Plug-in IO
01366             14311 EM Analog Input B 3                                                         Integer      2  0       -32768        32767 Plug-in IO
01367             14312 EM Analog Input B 4                                                         Integer      2  0       -32768        32767 Plug-in IO
01368             14313 EM Analog Input B 5                                                         Integer      2  0       -32768        32767 Plug-in IO
01369             14314 EM Analog Input B 6                                                         Integer      2  0       -32768        32767 Plug-in IO
01370             14315 EM Analog Input B 7                                                         Integer      2  0       -32768        32767 Plug-in IO
01371             14316 EM Analog Input B 8                                                         Integer      2  0       -32768        32767 Plug-in IO
01372             14317 EM Analog Input B 9                                                         Integer      2  0       -32768        32767 Plug-in IO
01373             14318 EM Analog Input B 10                                                        Integer      2  0       -32768        32767 Plug-in IO
01374             14319 EM Analog Input B 11                                                        Integer      2  0       -32768        32767 Plug-in IO
01375             14320 EM Analog Input B 12                                                        Integer      2  0       -32768        32767 Plug-in IO
01376             14321 EM Analog Input B 13                                                        Integer      2  0       -32768        32767 Plug-in IO
01377             14322 EM Analog Input B 14                                                        Integer      2  0       -32768        32767 Plug-in IO
01378             14323 EM Analog Input B 15                                                        Integer      2  0       -32768        32767 Plug-in IO
01379             14324 EM Analog Input B 16                                                        Integer      2  0       -32768        32767 Plug-in IO
01380             14325 Earth Fault Current                                              A          Integer      2  2            0          500 Generator
01381              9887 Controler Mode                                                              List#10      1  0            0            3 Invisible
01382             10424 PLC-BOUT 1                                                                  Binary#24    1  0            -            - PLC
01383             10425 PLC-BOUT 2                                                                  Binary#25    1  0            -            - PLC
01384             10426 PLC-BOUT 3                                                                  Binary#26    1  0            -            - PLC
01385             10427 PLC-BOUT 4                                                                  Binary#27    1  0            -            - PLC
01386             10428 PLC-BOUT 5                                                                  Binary#28    1  0            -            - PLC
01387             10429 PLC-BOUT 6                                                                  Binary#29    1  0            -            - PLC
01388             10430 PLC-BOUT 7                                                                  Binary#30    1  0            -            - PLC
01389             10360 PLC-AOUT 1                                                                  Integer      2  0       -32768        32767 PLC
01390             10361 PLC-AOUT 2                                                                  Integer      2  0       -32768        32767 PLC
01391             10362 PLC-AOUT 3                                                                  Integer      2  0       -32768        32767 PLC
01392             10363 PLC-AOUT 4                                                                  Integer      2  0       -32768        32767 PLC
01393             10364 PLC-AOUT 5                                                                  Integer      2  0       -32768        32767 PLC
01394             10365 PLC-AOUT 6                                                                  Integer      2  0       -32768        32767 PLC
01395             10366 PLC-AOUT 7                                                                  Integer      2  0       -32768        32767 PLC
01396             10367 PLC-AOUT 8                                                                  Integer      2  0       -32768        32767 PLC
01397             10368 PLC-AOUT 9                                                                  Integer      2  0       -32768        32767 PLC
01398             10369 PLC-AOUT 10                                                                 Integer      2  0       -32768        32767 PLC
01399             10370 PLC-AOUT 11                                                                 Integer      2  0       -32768        32767 PLC
01400             10371 PLC-AOUT 12                                                                 Integer      2  0       -32768        32767 PLC
01401             10372 PLC-AOUT 13                                                                 Integer      2  0       -32768        32767 PLC
01402             10373 PLC-AOUT 14                                                                 Integer      2  0       -32768        32767 PLC
01403             10374 PLC-AOUT 15                                                                 Integer      2  0       -32768        32767 PLC
01404             10375 PLC-AOUT 16                                                                 Integer      2  0       -32768        32767 PLC
01405             10376 PLC-AOUT 17                                                                 Integer      2  0       -32768        32767 PLC
01406             10377 PLC-AOUT 18                                                                 Integer      2  0       -32768        32767 PLC
01407             10378 PLC-AOUT 19                                                                 Integer      2  0       -32768        32767 PLC
01408             10379 PLC-AOUT 20                                                                 Integer      2  0       -32768        32767 PLC
01409             10380 PLC-AOUT 21                                                                 Integer      2  0       -32768        32767 PLC
01410             10381 PLC-AOUT 22                                                                 Integer      2  0       -32768        32767 PLC
01411             10382 PLC-AOUT 23                                                                 Integer      2  0       -32768        32767 PLC
01412             10383 PLC-AOUT 24                                                                 Integer      2  0       -32768        32767 PLC
01413             10384 PLC-AOUT 25                                                                 Integer      2  0       -32768        32767 PLC
01414             10385 PLC-AOUT 26                                                                 Integer      2  0       -32768        32767 PLC
01415             10386 PLC-AOUT 27                                                                 Integer      2  0       -32768        32767 PLC
01416             10387 PLC-AOUT 28                                                                 Integer      2  0       -32768        32767 PLC
01417             10388 PLC-AOUT 29                                                                 Integer      2  0       -32768        32767 PLC
01418             10389 PLC-AOUT 30                                                                 Integer      2  0       -32768        32767 PLC
01419             10390 PLC-AOUT 31                                                                 Integer      2  0       -32768        32767 PLC
01420             10391 PLC-AOUT 32                                                                 Integer      2  0       -32768        32767 PLC
01421             10504 PLC Resource 1                                                              Unsigned     2  0            0        65535 PLC
01422             10505 PLC Resource 2                                                              Unsigned     2  0            0        65535 PLC
01423             10506 PLC Resource 3                                                              Unsigned     2  0            0        65535 PLC
01424             10507 PLC Resource 4                                                              Unsigned     2  0            0        65535 PLC
01425             10508 PLC Resource 5                                                              Unsigned     2  0            0        65535 PLC
01426             10509 PLC Resource 6                                                              Unsigned     2  0            0        65535 PLC
01427             10510 PLC Resource 7                                                              Unsigned     2  0            0        65535 PLC
01428             10511 PLC Resource 8                                                              Unsigned     2  0            0        65535 PLC


========================================================================================================================================================================================
 Table: Setpoints
========================================================================================================================================================================================

Allowed MODBUS functions: 03, 04, 06, 16

Register(s)    Com.Obj. Name                                                             Dimension  Type       Len Dec         Min          Max Group / Subgroup
========================================================================================================================================================================================
03000-03007(8)     8637 Gen-Set Name                                                                String      16  0            -            - Basic Settings / Name
03008              8276 Nominal Power                                                    kW         Unsigned     2  0            1         5000 Basic Settings / Power Settings
03009              9977 Nominal Power Split Phase                                        kW         Unsigned     2  0            1         5000 Basic Settings / Power Settings
03010              8275 Nominal Current                                                  A          Unsigned     2  0            1        10000 Basic Settings / Current Settings
03011              8274 CT Ratio                                                         /5A        Unsigned     2  0            1         5000 Basic Settings / Current Settings
03012             11625 CT Location                                                                 List#11      1  0            0            2 Basic Settings / Current Settings
03013             11628 Connection Type                                                             List#12      1  0            0            6 Basic Settings / Voltage Settings
03014              8277 Nominal Voltage Ph-N                                             V          Unsigned     2  0           80        20000 Basic Settings / Voltage Settings
03015             11657 Nominal Voltage Ph-Ph                                            V          Unsigned     2  0           80        40000 Basic Settings / Voltage Settings
03016              9579 PT Ratio                                                         V/V        Unsigned     2  1            1         5000 Basic Settings / Voltage Settings
03017              9580 Vm PT Ratio                                                      V/V        Unsigned     2  1            1         5000 Basic Settings / Voltage Settings
03018              8278 Nominal Frequency                                                Hz         Unsigned     2  0           45           65 Basic Settings / Frequency Settings
03019              8252 Gear Teeth                                                                  Unsigned     2  0            0          500 Basic Settings / Frequency Settings
03020              8253 Nominal RPM                                                      RPM        Unsigned     2  0          100         4000 Basic Settings / Frequency Settings
03021              8315 Controller Mode                                                             List#10      1  0            0            3 Basic Settings / Controller Settings
03022             12157 Operation Mode                                                              List#1       1  0            0            1 Basic Settings / Controller Settings
03023             24537 Controller Address                                                          Unsigned     1  0            1           32 Basic Settings / Controller Settings
03024              9983 Reset To Manual                                                             List#13      1  0            0            1 Basic Settings / Controller Settings
03025             10121 Backlight Timeout                                                min        Unsigned     1  0            0          255 Basic Settings / Controller Settings
03026              8264 Horn Timeout                                                     s          Unsigned     2  0            0          600 Basic Settings / Controller Settings
03027              8548 Zero Power Mode                                                  min        Unsigned     2  0            0          360 Basic Settings / Controller Settings
03028             13346 Main Screen Line 1                                                          List#14      1  0            0            4 Basic Settings / HMI Settings
03029              9100 Fuel Solenoid                                                               List#15      1  0            0            1 Engine Settings / Starting
03030              8255 Cranking Attempts                                                           Unsigned     1  0            1           10 Engine Settings / Starting
03031              8256 Maximum Cranking Time                                            s          Unsigned     1  0            1          255 Engine Settings / Starting
03032              8257 Cranking Fail Pause                                              s          Unsigned     1  0            5           60 Engine Settings / Starting
03033              8394 Prestart Time                                                    s          Unsigned     2  0            0         3600 Engine Settings / Starting
03034              8254 Starting RPM                                                     %          Unsigned     1  0            5           50 Engine Settings / Starting
03035              9681 Starting Oil Pressure                                            Kgf        Integer      2  2            0         1000 Engine Settings / Starting
03036              9683 D+ Function                                                                 List#16      1  0            0            2 Engine Settings / D+ Function
03037             14412 Glow Plugs Time                                                  s          Unsigned     2  0            0         3600 Engine Settings / Starting
03038             10525 Fuel Solenoid Lead                                               s          Integer      2  1            0          250 Engine Settings / Starting Timers
03039              9097 Idle Time                                                        s          Unsigned     2  0            0          600 Engine Settings / Starting Timers
03040              8259 Minimal Stabilization Time                                       s          Unsigned     2  0            1          300 Engine Settings / Starting Timers
03041              8313 Maximal Stabilization Time                                       s          Unsigned     2  0            1          300 Engine Settings / Starting Timers
03042             10023 Protection Hold Off                                              s          Unsigned     2  1            0         3000 Engine Settings / Starting Timers
03043              9695 Sd Ventilation Time                                              s          Unsigned     2  0            0           60 Engine Settings / Starting Timers
03044             10046 Cooling Speed                                                               List#17      1  0            0            1 Engine Settings / Stopping
03045              8258 Cooling Time                                                     s          Unsigned     2  0            0         3600 Engine Settings / Stopping Timers
03046              9815 Stop Time                                                        s          Unsigned     2  0            0          600 Engine Settings / Stopping Timers
03047              8662 After Cooling Time                                               s          Unsigned     2  0            0         3600 Engine Settings / Stopping Timers
03048             11658 Power Switch On                                                  kW         Integer      2  0            0        32000 Engine Settings / Power Switch
03049             11659 Power Switch Off                                                 kW         Integer      2  0            0        32000 Engine Settings / Power Switch
03050              8263 Overspeed Sd                                                     %          Unsigned     2  0            0          150 Engine Settings / Engine Protection
03051             14107 Overspeed Overshoot                                              %          Unsigned     1  0            0           50 Engine Settings / Engine Protection
03052             14108 Overspeed Overshoot Period                                       s          Unsigned     1  0            0          255 Engine Settings / Engine Protection
03053             12895 Oil Pressure Wrn                                                 Kgf        Integer      2  2            0         1000 Engine Settings / Engine Protection
03054             12779 Oil Pressure Sd                                                  Kgf        Integer      2  2            0         1000 Engine Settings / Engine Protection
03055             14341 Oil Pressure Delay                                               s          Unsigned     2  0            0          900 Engine Settings / Engine Protection
03056             14426 ECU Oil Pressure Wrn                                             Bar        Integer      2  1            0          100 Engine Settings / Engine Protection
03057             14425 ECU Oil Pressure Sd                                              Bar        Integer      2  1            0          100 Engine Settings / Engine Protection
03058             14427 ECU Oil Pressure Delay                                           s          Unsigned     2  0            0          900 Engine Settings / Engine Protection
03059             12896 Coolant Temperature Wrn                                          °C         Integer      2  1            0         1500 Engine Settings / Engine Protection
03060             12780 Coolant Temperature Sd                                           °C         Integer      2  1            0         1500 Engine Settings / Engine Protection
03061             14342 Coolant Temperature Delay                                        s          Unsigned     2  0            0          900 Engine Settings / Engine Protection
03062             14429 ECU Coolant Temperature Wrn                                      °C         Integer      2  0          -50          500 Engine Settings / Engine Protection
03063             14428 ECU Coolant Temperature BOC                                      °C         Integer      2  0          -50          500 Engine Settings / Engine Protection
03064             14430 ECU Coolant Temperature Delay                                    s          Unsigned     2  0            0          900 Engine Settings / Engine Protection
03065              8688 Temperature Switch On                                            °C         Integer      2  1            0         1500 Engine Settings / Engine Protection
03066              8689 Temperature Switch Off                                           °C         Integer      2  1            0         1500 Engine Settings / Engine Protection
03067              9684 Coolant Temperature Low Wrn                                      °C         Integer      2  1            0         1500 Engine Settings / Engine Protection
03068             10270 Coolant Temperature Low Delay                                    s          Unsigned     2  0            0          900 Engine Settings / Engine Protection
03069             12897 Fuel Level Wrn                                                   L          Integer      2  1            0         2000 Engine Settings / Engine Protection
03070             12898 Fuel Level Sd                                                    L          Integer      2  1            0         2000 Engine Settings / Engine Protection
03071             14343 Fuel Level Delay                                                 s          Unsigned     2  0            0          900 Engine Settings / Engine Protection
03072             14432 ECU Fuel Level Wrn                                               %          Integer      2  0            0          100 Engine Settings / Engine Protection
03073             14431 ECU Fuel Level BOC                                               %          Integer      2  0            0          100 Engine Settings / Engine Protection
03074             14433 ECU Fuel Level Delay                                             s          Unsigned     2  0            0          900 Engine Settings / Engine Protection
03075             11103 Fuel Tank Volume                                                 L          Unsigned     2  0            0        10000 Engine Settings / Engine Protection
03076             12373 Maximal Fuel Drop                                                %/h        Unsigned     1  0            0           50 Engine Settings / Engine Protection
03077             14683 Maximal Fuel Drop Delay                                          s          Unsigned     2  0            0          600 Engine Settings / Engine Protection
03078             10100 Fuel Pump On                                                     L          Integer      2  1            0         2000 Engine Settings / Engine Protection
03079             10101 Fuel Pump Off                                                    L          Integer      2  1            0         2000 Engine Settings / Engine Protection
03080             10685 Transfer Wrn Delay                                               s          Unsigned     2  0            0          600 Engine Settings / Engine Protection
03081              8387 Battery Undervoltage                                             V          Integer      2  1           80          400 Engine Settings / Battery Protection
03082              9587 Battery Overvoltage                                              V          Integer      2  1           80          400 Engine Settings / Battery Protection
03083              8383 Battery <> Voltage Delay                                         s          Unsigned     2  0            0          600 Engine Settings / Battery Protection
03084             11374 Battery Charger Fail Delay                                       min        Unsigned     1  0            0           15 Engine Settings / Battery Protection
03085             11616 Maintenance Timer 1                                              h          Integer      2  0       -10000        10000 Engine Settings / Maintenance Timers
03086             11617 Maintenance Timer 2                                              h          Integer      2  0       -10000        10000 Engine Settings / Maintenance Timers
03087             11618 Maintenance Timer 3                                              h          Integer      2  0       -10000        10000 Engine Settings / Maintenance Timers
03088              9948 ECU Speed Adjustment                                             %          Unsigned     2  0            0          100 Engine Settings / ECU Settings
03089              8280 Overload BOC                                                     %          Unsigned     2  0            0          200 Generator Settings / Overload Protection
03090              9685 Overload Wrn                                                     %          Unsigned     2  0            0          200 Generator Settings / Overload Protection
03091              8281 Overload Delay                                                   s          Unsigned     2  1            0         6000 Generator Settings / Overload Protection
03092              8282 Short Circuit BOC                                                %          Unsigned     2  0          100          500 Generator Settings / Current Protection
03093              9991 Short Circuit BOC Delay                                          s          Unsigned     2  2            0         1000 Generator Settings / Current Protection
03094              8283 IDMT Overcurrent                                                 s          Unsigned     2  1           10         6000 Generator Settings / Current Protection
03095              8291 Generator Overvoltage Sd                                         %          Unsigned     2  0                       200 Generator Settings / Voltage Protection
03096              9686 Generator Overvoltage Wrn                                        %          Unsigned     2  0                       200 Generator Settings / Voltage Protection
03097              9687 Generator Undervoltage Wrn                                       %          Unsigned     2  0            0              Generator Settings / Voltage Protection
03098              8293 Generator Undervoltage BOC                                       %          Unsigned     2  0            0              Generator Settings / Voltage Protection
03099              9103 Generator <> Voltage Delay                                       s          Unsigned     2  1            0         6000 Generator Settings / Voltage Protection
03100              8296 Generator Overfrequency BOC                                      %          Unsigned     2  1                      2000 Generator Settings / Frequency Protection
03101              9688 Generator Overfrequency Wrn                                      %          Unsigned     2  1                      2000 Generator Settings / Frequency Protection
03102              9689 Generator Underfrequency Wrn                                     %          Unsigned     2  1            0              Generator Settings / Frequency Protection
03103              8298 Generator Underfrequency BOC                                     %          Unsigned     2  1            0              Generator Settings / Frequency Protection
03104              8297 Generator <> Frequency Delay                                     s          Unsigned     2  1            0         6000 Generator Settings / Frequency Protection
03105              8301 Emergency Start Delay                                            s          Unsigned     2  0            0         6000 AMF Settings / AMF Timers
03106              8302 Mains Return Delay                                               s          Unsigned     2  0            1         3600 AMF Settings / AMF Timers
03107              8303 Transfer Delay                                                   s          Unsigned     2  1            0         6000 AMF Settings / AMF Timers; Dual Operation / Dual Operation
03108              8389 MCB Close Delay                                                  s          Unsigned     2  1            0         6000 AMF Settings / AMF Timers
03109              8305 Mains Overvoltage                                                %          Unsigned     2  0           50          150 AMF Settings / AMF Voltage Conditions
03110              8307 Mains Undervoltage                                               %          Unsigned     2  0           50          150 AMF Settings / AMF Voltage Conditions
03111              8306 Mains <> Voltage Delay                                           s          Unsigned     2  1            0         6000 AMF Settings / AMF Voltage Conditions
03112              8446 Mains Voltage Unbalance                                          %          Unsigned     2  0            1          150 AMF Settings / AMF Voltage Conditions
03113              8447 Mains Voltage Unbalance Delay                                    s          Unsigned     2  1            0         6000 AMF Settings / AMF Voltage Conditions
03114              8310 Mains Overfrequency                                              %          Unsigned     2  1          500         1500 AMF Settings / AMF Frequency Conditions
03115              8312 Mains Underfrequency                                             %          Unsigned     2  1          500         1500 AMF Settings / AMF Frequency Conditions
03116              8311 Mains <> Frequency Delay                                         s          Unsigned     2  1            0         6000 AMF Settings / AMF Frequency Conditions
03117              9590 Return From Island                                                          List#18      1  0            0            1 AMF Settings / AMF Settings
03118              8444 MCB Logic                                                                   List#19      1  0            0            1 AMF Settings / AMF Settings
03119              9850 MCB Opens On                                                                List#20      1  0            0            1 AMF Settings / AMF Settings
03120              8979 Time Stamp Period                                                min        Unsigned     1  0            0          240 Scheduler / Time & Date
03121              8727 Summer Time Mode                                                            List#21      1  0            0            4 Scheduler / Time & Date
03122             15358 Timer 1 Function                                                            List#22      1  0            0            5 Scheduler / Timer1
03123             15359 Timer 2 Function                                                            List#22      1  0            0            5 Scheduler / Timer2
03124             14326 Rental Timer 1                                                   h          Unsigned     2  0            0         8760 Scheduler / Rental Timers
03125             14332 Rental Timer 1 Wrn                                               h          Unsigned     2  0            0         8760 Scheduler / Rental Timers
03126             14334 Rental Timer BOC                                                 h          Unsigned     2  0            0          210 Scheduler / Rental Timers
03127-03128(2)    14606 Home Latitude                                                               Integer      4  4      -900000       900000 Geo-Fencing
03129-03130(2)    14607 Home Longitude                                                              Integer      4  4     -1800000      1800000 Geo-Fencing
03131             11677 Fence Radius 1                                                   km         Unsigned     2  1            0          999 Geo-Fencing
03132             14608 Fence Radius 2                                                   km         Unsigned     2  1            0          999 Geo-Fencing
03133             11682 Fence 1 Delay                                                    s          Unsigned     2  0            0         3600 Geo-Fencing
03134             14609 Fence 2 Delay                                                    s          Unsigned     2  0            0         3600 Geo-Fencing
03135             11681 Geo-Fencing                                                                 List#23      1  0            0            2 Geo-Fencing
03136             14610 Fence 1 Protection                                                          List#24      1  0            0            3 Geo-Fencing
03137             14611 Fence 2 Protection                                                          List#24      1  0            0            3 Geo-Fencing
03138             24280 Slot A                                                                      List#25      1  0            0            1 Plug-In Modules
03139             24279 Slot B                                                                      List#25      1  0            0            1 Plug-In Modules
03140             24522 COM 1 Mode                                                                  List#26      1  0            0            3 CM-RS232-485
03141             24341 COM 1 Communication Speed                                                   List#27      1  0            0            4 CM-RS232-485
03142             24477 COM 1 MODBUS Communication Speed                                            List#27      1  0            0            4 CM-RS232-485
03143             24451 COM 2 Mode                                                                  List#26      1  0            0            3 CM-RS232-485
03144             24340 COM 2 Communication Speed                                                   List#27      1  0            0            4 CM-RS232-485
03145             24420 COM 2 MODBUS Communication Speed                                            List#27      1  0            0            4 CM-RS232-485
03146-03161(16)   24363 APN Name                                                                    String      32  0            -            - CM-GPRS; CM-4G-GPS
03162-03169(8)    24361 APN User Name                                                               String      16  0            -            - CM-GPRS; CM-4G-GPS
03170-03177(8)    24360 APN User Password                                                           String      16  0            -            - CM-GPRS; CM-4G-GPS
03178             24299 Message Language                                                            List#28      1  0            0            1 CM-GPRS; CM-4G-GPS; CM-Ethernet
03179-03194(16)   24313 SMTP User Name                                                              String      32  0            -            - CM-GPRS; CM-4G-GPS
03195-03202(8)    24312 SMTP User Password                                                          String      16  0            -            - CM-GPRS; CM-4G-GPS
03203-03218(16)   24311 SMTP Server Address                                                         String      32  0            -            - CM-GPRS; CM-4G-GPS
03219-03234(16)   24310 SMTP Sender Address                                                         String      32  0            -            - CM-GPRS; CM-4G-GPS
03235             24366 Time Zone                                                                   List#29      1  0            0           32 CM-GPRS; CM-4G-GPS; CM-Ethernet
03236             10926 Event Message                                                               List#30      1  0            0            1 CM-GPRS; CM-4G-GPS; CM-Ethernet
03237              8482 Wrn Message                                                                 List#30      1  0            0            1 CM-GPRS; CM-4G-GPS; CM-Ethernet
03238             10566 BOC Message                                                                 List#30      1  0            0            1 CM-GPRS; CM-4G-GPS; CM-Ethernet
03239              8484 Sd Message                                                                  List#30      1  0            0            1 CM-GPRS; CM-4G-GPS; CM-Ethernet
03240             24273 AirGate Connection                                                          List#13      1  0            0            1 CM-GPRS; CM-4G-GPS
03241             24315 Internet Connection                                                         List#13      1  0            0            1 CM-GPRS; CM-4G-GPS
03242-03257(16)   24370 SMTP User Name                                                              String      32  0            -            - CM-Ethernet
03258-03265(8)    24369 SMTP User Password                                                          String      16  0            -            - CM-Ethernet
03266-03281(16)   24368 SMTP Server Address                                                         String      32  0            -            - CM-Ethernet
03282-03297(16)   24367 SMTP Sender Address                                                         String      32  0            -            - CM-Ethernet
03298             24259 IP Address Mode                                                             List#31      1  0            0            1 CM-Ethernet
03299             24337 MODBUS Server                                                               List#13      1  0            0            1 CM-Ethernet
03300             24336 SNMP Agent                                                                  List#13      1  0            0            1 CM-Ethernet
03301-03316(16)   24335 SNMP RD Community String                                                    String      32  0            -            - CM-Ethernet
03317-03332(16)   24334 SNMP WR Community String                                                    String      32  0            -            - CM-Ethernet
03333-03348(16)   24294 SNMP Traps IP Address 1                                                     String      32  0            -            - CM-Ethernet
03349-03364(16)   24293 SNMP Traps IP Address 2                                                     String      32  0            -            - CM-Ethernet
03365             24365 AirGate Connection                                                          List#13      1  0            0            1 CM-Ethernet
03366-03381(16)   24364 AirGate Address                                                             String      32  0            -            - CM-GPRS; CM-4G-GPS; CM-Ethernet
03382             24374 ComAp TCP Port                                                              Unsigned     2  0            0        65535 CM-GPRS; CM-4G-GPS; CM-Ethernet
03383             11631 Earth Fault Current Protection                                              List#13      1  0            0            1 EM-BIO8-EFCP
03384             11633 Earth Fault Delay                                                s          Unsigned     2  2            3          500 EM-BIO8-EFCP
03385             14340 Earth Fault CT Input Range                                                  List#32      1  0            0            1 EM-BIO8-EFCP
03386             14339 Earth Fault CT Ratio                                             /(1or5)A   Unsigned     2  0            1         2000 EM-BIO8-EFCP
03387             11632 Earth Fault Sd                                                   A          Unsigned     2  2            3          500 EM-BIO8-EFCP
03388-03389(2)    24488 HMI Languague                                                               Unsigned     4  0            0            0 Invisible
03390             10343 User Mode                                                                   Unsigned     1  0            0            1 Invisible
03391              8431 CU AIN1 Calibration                                              Kgf        Integer      2  2        -1000         1000 CU AIN Calibration
03392              8407 CU AIN2 Calibration                                              °C         Integer      2  1        -1000         1000 CU AIN Calibration
03393              8467 CU AIN3 Calibration                                              L          Integer      2  1        -1000         1000 CU AIN Calibration
03394              8793 CU AIN4 Calibration                                                         Integer      2  0        -1000         1000 CU AIN Calibration
03395              9259 AIN Prot01 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 1
03396              9262 AIN Prot02 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 2
03397              9265 AIN Prot03 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 3
03398              9268 AIN Prot04 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 4
03399              9260 AIN Prot01 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 1
03400              9263 AIN Prot02 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 2
03401              9266 AIN Prot03 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 3
03402              9269 AIN Prot04 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 4
03403              9261 AIN Prot01 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 1
03404              9264 AIN Prot02 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 2
03405              9267 AIN Prot03 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 3
03406              9270 AIN Prot04 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 4
03407             11407 AIN Switch01 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 1
03408             11408 AIN Switch02 On                                                             Integer      2  0            0          100 General Analog Inputs / General Analog Input 2
03409             11409 AIN Switch03 On                                                             Integer      2  0            0          100 General Analog Inputs / General Analog Input 3
03410             14385 AIN Switch04 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 4
03411             11410 AIN Switch01 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 1
03412             11411 AIN Switch02 Off                                                            Integer      2  0            0          100 General Analog Inputs / General Analog Input 2
03413             11412 AIN Switch03 Off                                                            Integer      2  0            0          100 General Analog Inputs / General Analog Input 3
03414             14386 AIN Switch04 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 4
03415              9915 Nominal RPM 1                                                    RPM        Unsigned     2  0          100         4000 Alternate Config / Configuration 1
03416              9913 Nominal Frequency 1                                              Hz         Unsigned     2  0           45           65 Alternate Config / Configuration 1
03417             12052 Nominal Voltage Ph-N 1                                           V          Unsigned     2  0           80        20000 Alternate Config / Configuration 1
03418             12055 Nominal Voltage Ph-Ph 1                                          V          Unsigned     2  0           80        40000 Alternate Config / Configuration 1
03419             12049 Nominal Current 1                                                A          Unsigned     2  0            1        10000 Alternate Config / Configuration 1
03420             12058 Connection Type 1                                                           List#12      1  0            0            6 Alternate Config / Configuration 1
03421             14337 ECU Speed Adjustment 1                                           %          Unsigned     2  0            0          100 Alternate Config / Configuration 1
03422              9916 Nominal RPM 2                                                    RPM        Unsigned     2  0          100         4000 Alternate Config / Configuration 2
03423              9914 Nominal Frequency 2                                              Hz         Unsigned     2  0           45           65 Alternate Config / Configuration 2
03424             12053 Nominal Voltage Ph-N 2                                           V          Unsigned     2  0           80        20000 Alternate Config / Configuration 2
03425             12056 Nominal Voltage Ph-Ph 2                                          V          Unsigned     2  0           80        40000 Alternate Config / Configuration 2
03426             12050 Nominal Current 2                                                A          Unsigned     2  0            1        10000 Alternate Config / Configuration 2
03427             12059 Connection Type 2                                                           List#12      1  0            0            6 Alternate Config / Configuration 2
03428             14338 ECU Speed Adjustment 2                                           %          Unsigned     2  0            0          100 Alternate Config / Configuration 2
03429             10440 PLC Setpoint 1                                                              Integer      2  0       -32768        32767 PLC
03430             10441 PLC Setpoint 2                                                              Integer      2  0       -32768        32767 PLC
03431             10442 PLC Setpoint 3                                                              Integer      2  0       -32768        32767 PLC
03432             10443 PLC Setpoint 4                                                              Integer      2  0       -32768        32767 PLC
03433             10444 PLC Setpoint 5                                                              Integer      2  0       -32768        32767 PLC
03434             10445 PLC Setpoint 6                                                              Integer      2  0       -32768        32767 PLC
03435             10446 PLC Setpoint 7                                                              Integer      2  0       -32768        32767 PLC
03436             10447 PLC Setpoint 8                                                              Integer      2  0       -32768        32767 PLC
03437             10448 PLC Setpoint 9                                                              Integer      2  0       -32768        32767 PLC
03438             10449 PLC Setpoint 10                                                             Integer      2  0       -32768        32767 PLC
03439             10450 PLC Setpoint 11                                                             Integer      2  0       -32768        32767 PLC
03440             10451 PLC Setpoint 12                                                             Integer      2  0       -32768        32767 PLC
03441             10452 PLC Setpoint 13                                                             Integer      2  0       -32768        32767 PLC
03442             10453 PLC Setpoint 14                                                             Integer      2  0       -32768        32767 PLC
03443             10454 PLC Setpoint 15                                                             Integer      2  0       -32768        32767 PLC
03444             10455 PLC Setpoint 16                                                             Integer      2  0       -32768        32767 PLC
03445             10456 PLC Setpoint 17                                                             Integer      2  0       -32768        32767 PLC
03446             10457 PLC Setpoint 18                                                             Integer      2  0       -32768        32767 PLC
03447             10458 PLC Setpoint 19                                                             Integer      2  0       -32768        32767 PLC
03448             10459 PLC Setpoint 20                                                             Integer      2  0       -32768        32767 PLC
03449             10460 PLC Setpoint 21                                                             Integer      2  0       -32768        32767 PLC
03450             10461 PLC Setpoint 22                                                             Integer      2  0       -32768        32767 PLC
03451             10462 PLC Setpoint 23                                                             Integer      2  0       -32768        32767 PLC
03452             10463 PLC Setpoint 24                                                             Integer      2  0       -32768        32767 PLC
03453             10464 PLC Setpoint 25                                                             Integer      2  0       -32768        32767 PLC
03454             10465 PLC Setpoint 26                                                             Integer      2  0       -32768        32767 PLC
03455             10466 PLC Setpoint 27                                                             Integer      2  0       -32768        32767 PLC
03456             10467 PLC Setpoint 28                                                             Integer      2  0       -32768        32767 PLC
03457             10468 PLC Setpoint 29                                                             Integer      2  0       -32768        32767 PLC
03458             10469 PLC Setpoint 30                                                             Integer      2  0       -32768        32767 PLC
03459             10470 PLC Setpoint 31                                                             Integer      2  0       -32768        32767 PLC
03460             10471 PLC Setpoint 32                                                             Integer      2  0       -32768        32767 PLC
03461             10472 PLC Setpoint 33                                                             Integer      2  0       -32768        32767 PLC
03462             10473 PLC Setpoint 34                                                             Integer      2  0       -32768        32767 PLC
03463             10474 PLC Setpoint 35                                                             Integer      2  0       -32768        32767 PLC
03464             10475 PLC Setpoint 36                                                             Integer      2  0       -32768        32767 PLC
03465             10476 PLC Setpoint 37                                                             Integer      2  0       -32768        32767 PLC
03466             10477 PLC Setpoint 38                                                             Integer      2  0       -32768        32767 PLC
03467             10478 PLC Setpoint 39                                                             Integer      2  0       -32768        32767 PLC
03468             10479 PLC Setpoint 40                                                             Integer      2  0       -32768        32767 PLC
03469             10480 PLC Setpoint 41                                                             Integer      2  0       -32768        32767 PLC
03470             10481 PLC Setpoint 42                                                             Integer      2  0       -32768        32767 PLC
03471             10482 PLC Setpoint 43                                                             Integer      2  0       -32768        32767 PLC
03472             10483 PLC Setpoint 44                                                             Integer      2  0       -32768        32767 PLC
03473             10484 PLC Setpoint 45                                                             Integer      2  0       -32768        32767 PLC
03474             10485 PLC Setpoint 46                                                             Integer      2  0       -32768        32767 PLC
03475             10486 PLC Setpoint 47                                                             Integer      2  0       -32768        32767 PLC
03476             10487 PLC Setpoint 48                                                             Integer      2  0       -32768        32767 PLC
03477             10488 PLC Setpoint 49                                                             Integer      2  0       -32768        32767 PLC
03478             10489 PLC Setpoint 50                                                             Integer      2  0       -32768        32767 PLC
03479             10490 PLC Setpoint 51                                                             Integer      2  0       -32768        32767 PLC
03480             10491 PLC Setpoint 52                                                             Integer      2  0       -32768        32767 PLC
03481             10492 PLC Setpoint 53                                                             Integer      2  0       -32768        32767 PLC
03482             10493 PLC Setpoint 54                                                             Integer      2  0       -32768        32767 PLC
03483             10494 PLC Setpoint 55                                                             Integer      2  0       -32768        32767 PLC
03484             10495 PLC Setpoint 56                                                             Integer      2  0       -32768        32767 PLC
03485             10496 PLC Setpoint 57                                                             Integer      2  0       -32768        32767 PLC
03486             10497 PLC Setpoint 58                                                             Integer      2  0       -32768        32767 PLC
03487             10498 PLC Setpoint 59                                                             Integer      2  0       -32768        32767 PLC
03488             10499 PLC Setpoint 60                                                             Integer      2  0       -32768        32767 PLC
03489             10500 PLC Setpoint 61                                                             Integer      2  0       -32768        32767 PLC
03490             10501 PLC Setpoint 62                                                             Integer      2  0       -32768        32767 PLC
03491             10502 PLC Setpoint 63                                                             Integer      2  0       -32768        32767 PLC
03492             10503 PLC Setpoint 64                                                             Integer      2  0       -32768        32767 PLC
03493             15196 Nominal RPM 3                                                    RPM        Unsigned     2  0          100         4000 Alternate Config / Configuration 3
03494             15197 Nominal Frequency 3                                              Hz         Unsigned     2  0           45           65 Alternate Config / Configuration 3
03495             12054 Nominal Voltage Ph-N 3                                           V          Unsigned     2  0           80        20000 Alternate Config / Configuration 3
03496             12057 Nominal Voltage Ph-Ph 3                                          V          Unsigned     2  0           80        40000 Alternate Config / Configuration 3
03497             12051 Nominal Current 3                                                A          Unsigned     2  0            1        10000 Alternate Config / Configuration 3
03498             12060 Connection Type 3                                                           List#12      1  0            0            6 Alternate Config / Configuration 3
03499             15199 ECU Speed Adjustment 3                                           %          Unsigned     2  0            0          100 Alternate Config / Configuration 3


========================================================================================================================================================================================
 List# Types Meaning
========================================================================================================================================================================================

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#1

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  AMF
    1  MRS

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#2

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Unknown
    1  Disconnected
    2  Connecting
    3  Connected
    4  Failure

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#3

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Init
    1  Ready
    2  NotReady
    3  Prestart
    4  Cranking
    5  Pause
    6  Starting
    7  Running
    8  Loaded
    9  Soft unld
   10  Cooling
   11  Stop
   12  Shutdown
   13  Ventil
   14  EmergMan
   15  Soft load
   16  WaitStop
   17  SDVentil

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#4

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Init
    1  BrksOff
    2  IslOper
    3  MainsOper
    4  ParalOper
    5  RevSync
    6  Synchro
    7  MainsFlt
    8  ValidFlt
    9  MainsRet
   10  MultIslOp
   11  MultParOp
   12  EmergMan

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#5

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  No Timer
    1  Prestart
    2  Cranking
    3  Idle Run
    4  Cooling
    5  Stop Valve
    6  AfterCool
    7  Pause
    8  VentilGas
    9  MinStabTO
   10  MaxStabTO
   11  MCB close
   12  TransferDel
   13  ReturnDelay
   14  Start Delay
   15  V Detect
   16  GCB Delay
   17  Fuel Lead

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#6

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  MonoPhase
    1  SplPhL1L2
    2  SplPhL1L3
    3  High Leg D
    4  3Ph3Wire
    5  3Ph4Wire

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#7

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Empty
    1  EM-AOUT8
    2  EM-BIO8
    3  EM-EFCP
    4  EM-EFCP-8mA
    5  EM-BIO8-EFCP
    6  CM-RS232-485
    7  CM-RS232
    8  CM-Ethernet
    9  CM-GPRS
   10  CM-4G-GPS

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#8

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Not Used
    1  AMF
    2  MRS
    3  MRS11
    4  MRS16
    5  AMF20
    6  AMF25

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#9

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Not Used
    1  Standard

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#10

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  OFF
    1  MAN
    2  AUTO
    3  TEST

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#11

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  None
    1  GenSet
    2  Load

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#12

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  3Ph4Wire
    1  3Ph3Wire
    2  High Leg D
    3  SplPhL1L3
    4  SplPhL1L2
    5  MonoPhase
    6  Autodetect

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#13

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Disabled
    1  Enabled

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#14

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  RPM
    1  PF
    2  Run Hours
    3  ATT
    4  AIN1

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#15

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Diesel
    1  Gas

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#16

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Enabled
    1  ChargeFail
    2  Disabled

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#17

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Idle
    1  Nominal

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#18

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Manual
    1  Auto

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#19

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Close-On
    1  Close-Off

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#20

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Mains Fail
    1  Gen Run

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#21

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Disabled
    1  Winter
    2  Summer
    3  Winter-S
    4  Summer-S

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#22

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Disable
    1  No Func
    2  TEST
    3  TEST OnLd
    4  MFail Blk
    5  Mode OFF

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#23

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Disable
    1  Enable
    2  LBI Enable

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#24

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  HistRecOnl
    1  Wrn
    2  Sd
    3  BOC

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#25

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Disable
    1  Enable

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#26

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Direct
    1  Modbus
    2  DualSlave
    3  DualMaster

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#27

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  9600
    1  19200
    2  38400
    3  57600
    4  115200

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#28

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  English
    1  Portuguese

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#29

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  GMT-12:00
    1  GMT-11:00
    2  GMT-10:00
    3  GMT-9:00
    4  GMT-8:00
    5  GMT-7:00
    6  GMT-6:00
    7  GMT-5:00
    8  GMT-4:00
    9  GMT-3:30
   10  GMT-3:00
   11  GMT-2:00
   12  GMT-1:00
   13  GMT+0:00
   14  GMT+1:00
   15  GMT+2:00
   16  GMT+3:00
   17  GMT+3:30
   18  GMT+4:00
   19  GMT+4:30
   20  GMT+5:00
   21  GMT+5:30
   22  GMT+5:45
   23  GMT+6:00
   24  GMT+6:30
   25  GMT+7:00
   26  GMT+8:00
   27  GMT+9:00
   28  GMT+9:30
   29  GMT+10:00
   30  GMT+11:00
   31  GMT+12:00
   32  GMT+13:00

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#30

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  OFF
    1  ON

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#31

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Fixed
    1  Automatic

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#32

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  1A
    1  5A


========================================================================================================================================================================================
 Enum# Types Meaning
========================================================================================================================================================================================


========================================================================================================================================================================================
 Binary# Types Meaning
========================================================================================================================================================================================

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#1

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  ECU Yellow Lamp
  1  ECU Red Lamp
  2  ECU Wait To Start

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#2

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  Not Used
  1  Not Used
  2  Emergency Stop
  3  Configuration 3
  4  Configuration 2
  5  Not Used
  6  Not Used
  7  Not used

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#3

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  Starter
  1  Fuel Solenoid
  2  GCB Close/Open
  3  Not Used
  4  AL Common Sd
  5  AL Overload BOC
  6  AL Gen Voltage
  7  Stop Pulse

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#4

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  ST 1
  1  ST 2
  2  ST 3
  3  ST 4
  4  ST 5
  5  ST 6
  6  ST 7
  7  ST 8
  8  ST 9
  9  ST 10
 10  ST 11
 11  ST 12
 12  ST 13
 13  ST 14
 14  ST 15
 15  ST 16
 16  ST 17
 17  ST 18
 18  ST 19
 19  ST 20
 20  ST 21
 21  ST 22
 22  ST 23
 23  ST 24
 24  ST 25
 25  ST 26
 26  ST 27
 27  ST 28
 28  ST 29
 29  ST 30
 30  ST 31
 31  ST 32

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#5

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  DPF_status 1
  1  DPF_status 2
  2  DPF_status 3
  3  DPF_status 4
  4  DPF_status 5
  5  DPF_status 6
  6  DPF_status 7
  7  DPF_status 8
  8  DPF_status 9
  9  DPF_status 10
 10  DPF_status 11
 11  DPF_status 12
 12  DPF_status 13
 13  DPF_status 14
 14  DPF_status 15
 15  DPF_status 16
 16  DPF_status 17
 17  DPF_status 18
 18  DPF_status 19
 19  DPF_status 20
 20  DPF_status 21
 21  DPF_status 22
 22  DPF_status 23
 23  DPF_status 24
 24  DPF_status 25
 25  DPF_status 26
 26  DPF_status 27
 27  DPF_status 28
 28  DPF_status 29
 29  DPF_status 30
 30  DPF_status 31
 31  DPF_status 32

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#6

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  ECU-BIN 1
  1  ECU-BIN 2
  2  ECU-BIN 3
  3  ECU-BIN 4
  4  ECU-BIN 5
  5  ECU-BIN 6
  6  ECU-BIN 7
  7  ECU-BIN 8

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#7

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  ECU-BIN 9
  1  ECU-BIN 10
  2  ECU-BIN 11
  3  ECU-BIN 12
  4  ECU-BIN 13
  5  ECU-BIN 14
  6  ECU-BIN 15
  7  ECU-BIN 16

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#8

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  ECU-BIN 17
  1  ECU-BIN 18
  2  ECU-BIN 19
  3  ECU-BIN 20
  4  ECU-BIN 21
  5  ECU-BIN 22
  6  ECU-BIN 23
  7  ECU-BIN 24

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#9

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  ECU-BIN 25
  1  ECU-BIN 26
  2  ECU-BIN 27
  3  ECU-BIN 28
  4  ECU-BIN 29
  5  ECU-BIN 30
  6  ECU-BIN 31
  7  ECU-BIN 32

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#10

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  ECU-BOUT 1
  1  ECU-BOUT 2
  2  ECU-BOUT 3
  3  ECU-BOUT 4
  4  ECU-BOUT 5
  5  ECU-BOUT 6
  6  ECU-BOUT 7
  7  ECU-BOUT 8

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#11

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  ECU-BOUT 9
  1  ECU-BOUT 10
  2  ECU-BOUT 11
  3  ECU-BOUT 12
  4  ECU-BOUT 13
  5  ECU-BOUT 14
  6  ECU-BOUT 15
  7  ECU-BOUT 16

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#12

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  ECU-BOUT 17
  1  ECU-BOUT 18
  2  ECU-BOUT 19
  3  ECU-BOUT 20
  4  ECU-BOUT 21
  5  ECU-BOUT 22
  6  ECU-BOUT 23
  7  ECU-BOUT 24

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#13

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  ECU-BOUT 25
  1  ECU-BOUT 26
  2  ECU-BOUT 27
  3  ECU-BOUT 28
  4  ECU-BOUT 29
  5  ECU-BOUT 30
  6  ECU-BOUT 31
  7  ECU-BOUT 32

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#14

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  Not Used
  1  Starter
  2  Fuel Solenoid
  3  Stop Solenoid
  4  Stop Pulse
  5  Ignition
  6  Prestart
  7  Cooling Pump
  8  Idle/Nominal
  9  Air Valves
 10  Alarm
 11  Horn
 12  GCB Close/Open
 13  GCB ON Coil
 14  GCB OFF Coil
 15  GCB UV Coil

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#15

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  MCB Close/Open
  1  MCB ON Coil
  2  MCB OFF Coil
  3  MCB UV Coil
  4  Ready
  5  Ready To AMF
  6  Ready To Load
  7  Not In Auto
  8  Running
  9  Cooling
 10  Supplying Load
 11  FltRes Button Echo
 12  Generator Healthy
 13  Mains Healthy
 14  Exercise Timer 1
 15  Exercise Timer 2

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#16

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  Glow Plugs
  1  Fuel Pump
  2  Temperature Switch
  3  Power Switch
  4  AL Maintenance 1
  5  AL Maintenance 2
  6  AL Maintenance 3
  7  Heartbeat
  8  Ignition On
  9  Manual ready
 10  Mode OFF
 11  Mode MAN
 12  Mode AUTO
 13  Mode TEST
 14  AL D+ Fail

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#17

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  AL Gen Overvoltage
  1  AL Gen Undervoltage
  2  AL Gen Voltage Wrn
  3  AL Gen Voltage
  4  AL Gen Overfrequency
  5  AL Gen Underfrequency
  6  AL Gen Freq Wrn
  7  AL Gen Frequency
  8  AL Mains Fail
  9  AL Mains Frequency
 10  AL Mains Voltage
 11  AL Overload BOC
 12  AL Overload Wrn
 13  AL Stop Fail
 14  AL Overspeed
 15  AL Underspeed

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#18

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  AL Start Fail
  1  AL Overcurrent
  2  AL Battery Flat
  3  AL Battery Charger
  4  AL Battery Voltage
  5  AL Earth Fault
  6  AL Common Wrn
  7  AL Common Sd
  8  AL Common BOC
  9  AL Common Fls
 10  Reserved
 11  Reserved
 12  Reserved
 13  Reserved
 14  Reserved
 15  Reserved

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#19

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  Reserved
  1  AL CoolantTemp Low
  2  ECU Power Relay
  3  ECU Run Stop
  4  Reserved
  5  Reserved
  6  Sd Override
  7  Still Log 0
  8  Still Log 1
  9  AL Rental Timer 1
 10  AL Rental Timer 2
 11  RegenerationNeeded
 12  ATT HEST Lamp
 13  Reserved
 14  Reserved
 15  Reserved

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#20

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  ECU Wait To Start
  1  BIN 1 Status
  2  BIN 2 Status
  3  BIN 3 Status
  4  BIN 4 Status
  5  BIN 5 Status
  6  BIN 6 Status
  7  BIN 7 Status
  8  BIN 8 Status
  9  AL AIN 1 Wrn
 10  AL AIN 2 Wrn
 11  AL AIN 3 Wrn
 12  AL AIN 4 Wrn
 13  AL AIN 1 Sd+BOC
 14  AL AIN 2 Sd+BOC
 15  AL AIN 3 Sd+BOC

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#21

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  AL AIN 4 Sd+BOC
  1  AIN Switch01
  2  AIN Switch02
  3  AIN Switch03
  4  AIN Switch04
  5  AIN Switch05
  6  AIN Switch06
  7  AIN Switch07
  8  AIN Switch08
  9  AIN Switch09
 10  AIN Switch10
 11  AIN Switch11
 12  AIN Switch12
 13  AIN Switch13
 14  AIN Switch14
 15  AIN Switch15

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#22

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  AIN Switch16
  1  AIN Switch17
  2  AIN Switch18
  3  AIN Switch19
  4  AIN Switch20
  5  ECU Communic OK
  6  ECU Communic Error
  7  ECU Red Lamp
  8  ECU Yellow Lamp
  9  AL Oil Press Wrn
 10  AL Oil Press Sd
 11  AL CoolantTemp Wrn
 12  AL CoolantTemp Sd
 13  AL Fuel Level Wrn
 14  AL Fuel Level Sd
 15  AL Fence 1

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#23

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  unused BIO1
  1  unused BIO2
  2  unused BIO3
  3  unused BIO4
  4  unused BIO5
  5  unused BIO6
  6  unused BIO7
  7  unused BIO8

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#24

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  PLC-BOUT 1.1
  1  PLC-BOUT 1.2
  2  PLC-BOUT 1.3
  3  PLC-BOUT 1.4
  4  PLC-BOUT 1.5
  5  PLC-BOUT 1.6
  6  PLC-BOUT 1.7
  7  PLC-BOUT 1.8

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#25

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  PLC-BOUT 2.1
  1  PLC-BOUT 2.2
  2  PLC-BOUT 2.3
  3  PLC-BOUT 2.4
  4  PLC-BOUT 2.5
  5  PLC-BOUT 2.6
  6  PLC-BOUT 2.7
  7  PLC-BOUT 2.8

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#26

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  PLC-BOUT 3.1
  1  PLC-BOUT 3.2
  2  PLC-BOUT 3.3
  3  PLC-BOUT 3.4
  4  PLC-BOUT 3.5
  5  PLC-BOUT 3.6
  6  PLC-BOUT 3.7
  7  PLC-BOUT 3.8

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#27

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  PLC-BOUT 4.1
  1  PLC-BOUT 4.2
  2  PLC-BOUT 4.3
  3  PLC-BOUT 4.4
  4  PLC-BOUT 4.5
  5  PLC-BOUT 4.6
  6  PLC-BOUT 4.7
  7  PLC-BOUT 4.8

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#28

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  PLC-BOUT 5.1
  1  PLC-BOUT 5.2
  2  PLC-BOUT 5.3
  3  PLC-BOUT 5.4
  4  PLC-BOUT 5.5
  5  PLC-BOUT 5.6
  6  PLC-BOUT 5.7
  7  PLC-BOUT 5.8

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#29

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  PLC-BOUT 6.1
  1  PLC-BOUT 6.2
  2  PLC-BOUT 6.3
  3  PLC-BOUT 6.4
  4  PLC-BOUT 6.5
  5  PLC-BOUT 6.6
  6  PLC-BOUT 6.7
  7  PLC-BOUT 6.8

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#30

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  PLC-BOUT 7.1
  1  PLC-BOUT 7.2
  2  PLC-BOUT 7.3
  3  PLC-BOUT 7.4
  4  PLC-BOUT 7.5
  5  PLC-BOUT 7.6
  6  PLC-BOUT 7.7
  7  PLC-BOUT 7.8


