HEADER
========================================================================================================================================================================================
Format:              2.3
LongNamesLength:     64 - Name, Name of State, Name of Value, Bit Name, Group
ShortNamesLength:    10 - Dimension, Type
========================================================================================================================================================================================
========================================================================================================================================================================================
 Table: Binaries
========================================================================================================================================================================================

Allowed MODBUS functions: 01, 02

Addresses     Source              
Modbus Addr.  = Value  C.O.#    Name of Value                                                    Bit # Bit Name                                                         Group / Subgroup
Prot. Addr.   = State  State #  Name of State                                                    Activated by protection(s):             
========================================================================================================================================================================================
00000         Value       8235  Binary Inputs                                                        1 GCB Feedback                                                     Controller I/O
00001         Value       8235  Binary Inputs                                                        2 MCB Feedback                                                     Controller I/O
00002         Value       8235  Binary Inputs                                                        3 Remote Start/Stop                                                Controller I/O
00003         Value       8235  Binary Inputs                                                        4 Min Run Power Act                                                Controller I/O
00004         Not Used
00005         Not Used
00006         Not Used
00007         Not Used
00008         Not Used
00009         Value       8239  Binary Outputs                                                       2 ECU Power Relay                                                  Controller I/O
00010         Value       8239  Binary Outputs                                                       3 GCB Close/Open                                                   Controller I/O
00011         Value       8239  Binary Outputs                                                       4 AL Common Fls                                                    Controller I/O
00012         Value       8239  Binary Outputs                                                       5 Ready To Load                                                    Controller I/O
00013         Not Used
00014         Not Used
00015         Not Used
00016         Value      10034  ECU State                                                            1 ECU Yellow Lamp                                                  Engine
00017         Value      10034  ECU State                                                            2 ECU Red Lamp                                                     Engine
00018         Value      10034  ECU State                                                            3 ECU Wait To Start                                                Engine
00019         Not Used
00020         Value       9143  Log Bout 1                                                           2 Starter                                                          Log Bout
00021         Value       9143  Log Bout 1                                                           3 Fuel Solenoid                                                    Log Bout
00022         Value       9143  Log Bout 1                                                           4 Stop Solenoid                                                    Log Bout
00023         Value       9143  Log Bout 1                                                           5 Stop Pulse                                                       Log Bout
00024         Value       9143  Log Bout 1                                                           6 Ignition                                                         Log Bout
00025         Value       9143  Log Bout 1                                                           7 Prestart                                                         Log Bout
00026         Value       9143  Log Bout 1                                                           8 Cooling Pump                                                     Log Bout
00027         Value       9143  Log Bout 1                                                           9 Idle/Nominal                                                     Log Bout
00028         Value       9143  Log Bout 1                                                          10 Air Valves                                                       Log Bout
00029         Value       9143  Log Bout 1                                                          11 Alarm                                                            Log Bout
00030         Value       9143  Log Bout 1                                                          12 Horn                                                             Log Bout
00031         Value       9143  Log Bout 1                                                          13 GCB Close/Open                                                   Log Bout
00032         Value       9143  Log Bout 1                                                          14 GCB ON Coil                                                      Log Bout
00033         Value       9143  Log Bout 1                                                          15 GCB OFF Coil                                                     Log Bout
00034         Value       9143  Log Bout 1                                                          16 GCB UV Coil                                                      Log Bout
00035         Value       9144  Log Bout 2                                                           1 MCB Close/Open                                                   Log Bout
00036         Value       9144  Log Bout 2                                                           2 MCB ON Coil                                                      Log Bout
00037         Value       9144  Log Bout 2                                                           3 MCB OFF Coil                                                     Log Bout
00038         Value       9144  Log Bout 2                                                           4 MCB UV Coil                                                      Log Bout
00039         Value       9144  Log Bout 2                                                           5 Ready                                                            Log Bout
00040         Value       9144  Log Bout 2                                                           6 Ready To AMF                                                     Log Bout
00041         Value       9144  Log Bout 2                                                           7 Ready To Load                                                    Log Bout
00042         Value       9144  Log Bout 2                                                           8 Not In Auto                                                      Log Bout
00043         Value       9144  Log Bout 2                                                           9 Running                                                          Log Bout
00044         Value       9144  Log Bout 2                                                          10 Cooling                                                          Log Bout
00045         Value       9144  Log Bout 2                                                          11 Supplying Load                                                   Log Bout
00046         Value       9144  Log Bout 2                                                          12 FltRes Button Echo                                               Log Bout
00047         Value       9144  Log Bout 2                                                          13 Generator Healthy                                                Log Bout
00048         Value       9144  Log Bout 2                                                          14 Mains Healthy                                                    Log Bout
00049         Value       9144  Log Bout 2                                                          15 Exercise Timer 1                                                 Log Bout
00050         Value       9144  Log Bout 2                                                          16 Exercise Timer 2                                                 Log Bout
00051         Value       9145  Log Bout 3                                                           1 Glow Plugs                                                       Log Bout
00052         Value       9145  Log Bout 3                                                           2 Fuel Pump                                                        Log Bout
00053         Value       9145  Log Bout 3                                                           3 Temperature Switch                                               Log Bout
00054         Value       9145  Log Bout 3                                                           4 Power Switch                                                     Log Bout
00055         Value       9145  Log Bout 3                                                           5 AL Maintenance 1                                                 Log Bout
00056         Value       9145  Log Bout 3                                                           6 AL Maintenance 2                                                 Log Bout
00057         Value       9145  Log Bout 3                                                           7 AL Maintenance 3                                                 Log Bout
00058         Value       9145  Log Bout 3                                                           8 Heartbeat                                                        Log Bout
00059         Value       9145  Log Bout 3                                                           9 Ignition On                                                      Log Bout
00060         Value       9145  Log Bout 3                                                          10 Manual Ready                                                     Log Bout
00061         Value       9145  Log Bout 3                                                          11 Reserved                                                         Log Bout
00062         Value       9145  Log Bout 3                                                          12 Mode OFF                                                         Log Bout
00063         Value       9145  Log Bout 3                                                          13 Mode MAN                                                         Log Bout
00064         Value       9145  Log Bout 3                                                          14 Mode AUTO                                                        Log Bout
00065         Value       9145  Log Bout 3                                                          15 Mode TEST                                                        Log Bout
00066         Value       9145  Log Bout 3                                                          16 AL D+ Fail                                                       Log Bout
00067         Value       9146  Log Bout 4                                                           1 AL Gen Overvoltage                                               Log Bout
00068         Value       9146  Log Bout 4                                                           2 AL Gen Undervoltage                                              Log Bout
00069         Value       9146  Log Bout 4                                                           3 AL Gen Voltage Wrn                                               Log Bout
00070         Value       9146  Log Bout 4                                                           4 AL Gen Voltage                                                   Log Bout
00071         Value       9146  Log Bout 4                                                           5 AL Gen Overfrequency                                             Log Bout
00072         Value       9146  Log Bout 4                                                           6 AL Gen Underfrequency                                            Log Bout
00073         Value       9146  Log Bout 4                                                           7 AL Gen Freq Wrn                                                  Log Bout
00074         Value       9146  Log Bout 4                                                           8 AL Gen Frequency                                                 Log Bout
00075         Value       9146  Log Bout 4                                                           9 AL Mains Fail                                                    Log Bout
00076         Value       9146  Log Bout 4                                                          10 AL Mains Frequency                                               Log Bout
00077         Value       9146  Log Bout 4                                                          11 AL Mains Voltage                                                 Log Bout
00078         Value       9146  Log Bout 4                                                          12 AL Overload BOC                                                  Log Bout
00079         Value       9146  Log Bout 4                                                          13 AL Overload Wrn                                                  Log Bout
00080         Value       9146  Log Bout 4                                                          14 AL Stop Fail                                                     Log Bout
00081         Value       9146  Log Bout 4                                                          15 AL Overspeed                                                     Log Bout
00082         Value       9146  Log Bout 4                                                          16 AL Underspeed                                                    Log Bout
00083         Value       9147  Log Bout 5                                                           1 AL Start Fail                                                    Log Bout
00084         Value       9147  Log Bout 5                                                           2 AL Overcurrent                                                   Log Bout
00085         Value       9147  Log Bout 5                                                           3 AL Battery Flat                                                  Log Bout
00086         Value       9147  Log Bout 5                                                           4 AL Battery Charger                                               Log Bout
00087         Value       9147  Log Bout 5                                                           5 AL Battery Voltage                                               Log Bout
00088         Value       9147  Log Bout 5                                                           6 AL Earth Fault                                                   Log Bout
00089         Value       9147  Log Bout 5                                                           7 AL Common Wrn                                                    Log Bout
00090         Value       9147  Log Bout 5                                                           8 AL Common Sd                                                     Log Bout
00091         Value       9147  Log Bout 5                                                           9 AL Common BOC                                                    Log Bout
00092         Value       9147  Log Bout 5                                                          10 AL Common Fls                                                    Log Bout
00093         Value       9147  Log Bout 5                                                          11 Reserved                                                         Log Bout
00094         Value       9147  Log Bout 5                                                          12 AL Common Stp                                                    Log Bout
00095         Value       9147  Log Bout 5                                                          13 Reserved                                                         Log Bout
00096         Value       9147  Log Bout 5                                                          14 Reserved                                                         Log Bout
00097         Value       9147  Log Bout 5                                                          15 Reserved                                                         Log Bout
00098         Value       9147  Log Bout 5                                                          16 Reserved                                                         Log Bout
00099         Value       9148  Log Bout 6                                                           1 Reserved                                                         Log Bout
00100         Value       9148  Log Bout 6                                                           2 AL CoolantTemp Low                                               Log Bout
00101         Value       9148  Log Bout 6                                                           3 ECU Power Relay                                                  Log Bout
00102         Value       9148  Log Bout 6                                                           4 ECU Run Stop                                                     Log Bout
00103         Value       9148  Log Bout 6                                                           5 Reserved                                                         Log Bout
00104         Value       9148  Log Bout 6                                                           6 Reserved                                                         Log Bout
00105         Value       9148  Log Bout 6                                                           7 Sd Override                                                      Log Bout
00106         Value       9148  Log Bout 6                                                           8 Still Log 0                                                      Log Bout
00107         Value       9148  Log Bout 6                                                           9 Still Log 1                                                      Log Bout
00108         Value       9148  Log Bout 6                                                          10 AL Rental Timer 1                                                Log Bout
00109         Value       9148  Log Bout 6                                                          11 AL Rental Timer 2                                                Log Bout
00110         Value       9148  Log Bout 6                                                          12 RegenerationNeeded                                               Log Bout
00111         Value       9148  Log Bout 6                                                          13 ATT HEST Lamp                                                    Log Bout
00112         Value       9148  Log Bout 6                                                          14 Reserved                                                         Log Bout
00113         Value       9148  Log Bout 6                                                          15 Reserved                                                         Log Bout
00114         Value       9148  Log Bout 6                                                          16 Reserved                                                         Log Bout
00115         Value       9149  Log Bout 7                                                           1 Reserved                                                         Log Bout
00116         Value       9149  Log Bout 7                                                           2 BIN 1 Status                                                     Log Bout
00117         Value       9149  Log Bout 7                                                           3 BIN 2 Status                                                     Log Bout
00118         Value       9149  Log Bout 7                                                           4 BIN 3 Status                                                     Log Bout
00119         Value       9149  Log Bout 7                                                           5 BIN 4 Status                                                     Log Bout
00120         Value       9149  Log Bout 7                                                           6 BIN 5 Status                                                     Log Bout
00121         Value       9149  Log Bout 7                                                           7 BIN 6 Status                                                     Log Bout
00122         Value       9149  Log Bout 7                                                           8 BIN 7 Status                                                     Log Bout
00123         Value       9149  Log Bout 7                                                           9 BIN 8 Status                                                     Log Bout
00124         Value       9149  Log Bout 7                                                          10 AL AIN 1 Wrn                                                     Log Bout
00125         Value       9149  Log Bout 7                                                          11 AL AIN 2 Wrn                                                     Log Bout
00126         Value       9149  Log Bout 7                                                          12 AL AIN 3 Wrn                                                     Log Bout
00127         Value       9149  Log Bout 7                                                          13 AL AIN 4 Wrn                                                     Log Bout
00128         Value       9149  Log Bout 7                                                          14 AL AIN 1 Sd+BOC                                                  Log Bout
00129         Value       9149  Log Bout 7                                                          15 AL AIN 2 Sd+BOC                                                  Log Bout
00130         Value       9149  Log Bout 7                                                          16 AL AIN 3 Sd+BOC                                                  Log Bout
00131         Value       9150  Log Bout 8                                                           1 AL AIN 4 Sd+BOC                                                  Log Bout
00132         Value       9150  Log Bout 8                                                           2 AIN Switch01                                                     Log Bout
00133         Value       9150  Log Bout 8                                                           3 AIN Switch02                                                     Log Bout
00134         Value       9150  Log Bout 8                                                           4 AIN Switch03                                                     Log Bout
00135         Value       9150  Log Bout 8                                                           5 AIN Switch04                                                     Log Bout
00136         Value       9150  Log Bout 8                                                           6 AIN Switch05                                                     Log Bout
00137         Value       9150  Log Bout 8                                                           7 AIN Switch06                                                     Log Bout
00138         Value       9150  Log Bout 8                                                           8 AIN Switch07                                                     Log Bout
00139         Value       9150  Log Bout 8                                                           9 AIN Switch08                                                     Log Bout
00140         Value       9150  Log Bout 8                                                          10 AIN Switch09                                                     Log Bout
00141         Value       9150  Log Bout 8                                                          11 AIN Switch10                                                     Log Bout
00142         Value       9150  Log Bout 8                                                          12 AIN Switch11                                                     Log Bout
00143         Value       9150  Log Bout 8                                                          13 AIN Switch12                                                     Log Bout
00144         Value       9150  Log Bout 8                                                          14 AIN Switch13                                                     Log Bout
00145         Value       9150  Log Bout 8                                                          15 AIN Switch14                                                     Log Bout
00146         Value       9150  Log Bout 8                                                          16 AIN Switch15                                                     Log Bout
00147         Value      11896  Log Bout 9                                                           1 AIN Switch16                                                     Log Bout
00148         Value      11896  Log Bout 9                                                           2 AIN Switch17                                                     Log Bout
00149         Value      11896  Log Bout 9                                                           3 AIN Switch18                                                     Log Bout
00150         Value      11896  Log Bout 9                                                           4 AIN Switch19                                                     Log Bout
00151         Value      11896  Log Bout 9                                                           5 AIN Switch20                                                     Log Bout
00152         Value      11896  Log Bout 9                                                           6 ECU Communic OK                                                  Log Bout
00153         Value      11896  Log Bout 9                                                           7 ECU Communic Error                                               Log Bout
00154         Value      11896  Log Bout 9                                                           8 ECU Red Lamp                                                     Log Bout
00155         Value      11896  Log Bout 9                                                           9 ECU Yellow Lamp                                                  Log Bout
00156         Value      11896  Log Bout 9                                                          10 AL Oil Press Wrn                                                 Log Bout
00157         Value      11896  Log Bout 9                                                          11 AL Oil Press Sd                                                  Log Bout
00158         Value      11896  Log Bout 9                                                          12 AL CoolantTemp Wrn                                               Log Bout
00159         Value      11896  Log Bout 9                                                          13 AL CoolantTemp Sd                                                Log Bout
00160         Value      11896  Log Bout 9                                                          14 AL Fuel Level Wrn                                                Log Bout
00161         Value      11896  Log Bout 9                                                          15 AL Fuel Level Sd                                                 Log Bout
00162         Value      11896  Log Bout 9                                                          16 AL Fence 1                                                       Log Bout
00163         Value      11897  Log Bout 10                                                          1 AL Fence 2                                                       Log Bout
00164         Value      11897  Log Bout 10                                                          2 Reserved                                                         Log Bout
00165         Value      11897  Log Bout 10                                                          3 Reserved                                                         Log Bout
00166         Value      11897  Log Bout 10                                                          4 Reserved                                                         Log Bout
00167         Value      11897  Log Bout 10                                                          5 Reserved                                                         Log Bout
00168         Value      11897  Log Bout 10                                                          6 Reserved                                                         Log Bout
00169         Value      11897  Log Bout 10                                                          7 Reserved                                                         Log Bout
00170         Value      11897  Log Bout 10                                                          8 Speed Up                                                         Log Bout
00171         Value      11897  Log Bout 10                                                          9 Speed Down                                                       Log Bout
00172         Value      11897  Log Bout 10                                                         10 AVR Up                                                           Log Bout
00173         Value      11897  Log Bout 10                                                         11 AVR Down                                                         Log Bout
00174         Value      11897  Log Bout 10                                                         12 NCB Close/Open                                                   Log Bout
00175         Value      11897  Log Bout 10                                                         13 System Reserve OK                                                Log Bout
00176         Value      11898  Log Bout 11                                                          1 Reserved                                                         Log Bout
00177         Value      11898  Log Bout 11                                                          2 Peak Shaving Active                                              Log Bout
00178         Value      11898  Log Bout 11                                                          3 Reserved                                                         Log Bout
00179         Value      11898  Log Bout 11                                                          4 Reserved                                                         Log Bout
00180         Value      11898  Log Bout 11                                                          5 Reserved                                                         Log Bout
00181         Value      11898  Log Bout 11                                                          6 Reserved                                                         Log Bout
00182         Value      11898  Log Bout 11                                                          7 Load Shedding Stage 1                                            Log Bout
00183         Value      11898  Log Bout 11                                                          8 Load Shedding Stage 2                                            Log Bout
00184         Value      11898  Log Bout 11                                                          9 Load Shedding Stage 3                                            Log Bout
00185         Value      11898  Log Bout 11                                                         10 Frequency Select                                                 Log Bout
00186         State          0  GCB Feedback                                                     Level 1                               
00187         State          0  GCB Feedback                                                     Level 2                               
00188         State          0  GCB Feedback                                                     Sensor failure                        
00189         State          1  MCB Feedback                                                     Level 1                               
00190         State          1  MCB Feedback                                                     Level 2                               
00191         State          1  MCB Feedback                                                     Sensor failure                        
00192         State          2  Remote Start/Stop                                                Level 1                               
00193         State          2  Remote Start/Stop                                                Level 2                               
00194         State          2  Remote Start/Stop                                                Sensor failure                        
00195         State          3  Min Run Power Act                                                Level 1                               
00196         State          3  Min Run Power Act                                                Level 2                               
00197         State          3  Min Run Power Act                                                Sensor failure                        
00198         Not Used
00199         Not Used
00200         Not Used
00201         Not Used
00202         Not Used
00203         Not Used
00204         Not Used
00205         Not Used
00206         Not Used
00207         Not Used
00208         Not Used
00209         Not Used
00210         Not Used
00211         Not Used
00212         Not Used
00213         Not Used
00214         Not Used
00215         Not Used
00216         State        178  Fuel Level                                                       Level 1                               
00217         State        178  Fuel Level                                                       Level 2                               
00218         State        178  Fuel Level                                                       Sensor failure                        
00219         Not Used
00220         Not Used
00221         Not Used
00222         State        385  Emergency Stop                                                   Level 2                               
00223         State        479  E-STOP                                                           Level 2                               
00224         State        387  Wrn Stop fail                                                    Level 1                               
00225         State        388  Sd Overspeed                                                     Level 2                               
00226         State        389  Sd Underspeed                                                    Level 2                               
00227         State        390  Sd RPM Measurement Fail                                          Level 1                               
00228         State        391  Sd Battery Flat                                                  Level 2                               
00229         State        396  Wrn MCB Fail                                                     Level 1                               
00230         State        397  Sd GCB Fail                                                      Level 2                               
00231         State        398  Generator Voltage L1-N                                           Level 1                               
00232         State        398  Generator Voltage L1-N                                           Level 2                               
00233         State        399  Generator Voltage L2-N                                           Level 1                               
00234         State        399  Generator Voltage L2-N                                           Level 2                               
00235         State        400  Generator Voltage L3-N                                           Level 1                               
00236         State        400  Generator Voltage L3-N                                           Level 2                               
00237         State        401  Generator Voltage L1-L2                                          Level 1                               
00238         State        401  Generator Voltage L1-L2                                          Level 2                               
00239         State        402  Generator Voltage L2-L3                                          Level 1                               
00240         State        402  Generator Voltage L2-L3                                          Level 2                               
00241         State        403  Generator Voltage L3-L1                                          Level 1                               
00242         State        403  Generator Voltage L3-L1                                          Level 2                               
00243         State        518  Generator Overfrequency                                          Level 1                               
00244         State        518  Generator Overfrequency                                          Level 2                               
00245         State        519  Generator Underfrequency                                         Level 1                               
00246         State        519  Generator Underfrequency                                         Level 2                               
00247         State        409  Mains/Bus Voltage L1-N                                           Level 1                               
00248         State        409  Mains/Bus Voltage L1-N                                           Level 2                               
00249         State        410  Mains/Bus Voltage L2-N                                           Level 1                               
00250         State        410  Mains/Bus Voltage L2-N                                           Level 2                               
00251         State        411  Mains/Bus Voltage L3-N                                           Level 1                               
00252         State        411  Mains/Bus Voltage L3-N                                           Level 2                               
00253         State        412  Mains/Bus Voltage L1-L2                                          Level 1                               
00254         State        412  Mains/Bus Voltage L1-L2                                          Level 2                               
00255         State        413  Mains/Bus Voltage L2-L3                                          Level 1                               
00256         State        413  Mains/Bus Voltage L2-L3                                          Level 2                               
00257         State        414  Mains/Bus Voltage L3-L1                                          Level 1                               
00258         State        414  Mains/Bus Voltage L3-L1                                          Level 2                               
00259         State        415  Mains/Bus Frequency                                              Level 1                               
00260         State        415  Mains/Bus Frequency                                              Level 2                               
00261         State        521  Overload                                                         Level 1                               
00262         State        521  Overload                                                         Level 2                               
00263         State        522  Short Circuit                                                    Level 1                               
00264         State        522  Short Circuit                                                    Level 2                               
00265         State        444  Sd Earth Fault Current                                           Level 1                               
00266         State        444  Sd Earth Fault Current                                           Level 2                               
00267         State        446  BOC Overcurrent IDMT                                             Level 1                               
00268         State        446  BOC Overcurrent IDMT                                             Level 2                               


========================================================================================================================================================================================
 Table: Values
========================================================================================================================================================================================

Allowed MODBUS functions: 03, 04

Register(s)    Com.Obj. Name                                                             Dimension  Type       Len Dec         Min          Max Group / Subgroup
========================================================================================================================================================================================
01000             10123 RPM                                                              RPM        Integer      2  0            0         3000 Engine
01001             10034 ECU State                                                        -          Binary#1     1  0            -            - Engine
01002             12926 ECU Frequency Select                                                        Unsigned     2  0            0        65535 Engine
01003             10153 EngineSpeed                                                      rpm        Integer      2  0            0         5000 Engine
01004             10154 FuelRate                                                         L/h        Integer      2  1            0        32000 Engine
01005             10155 T-Coolant                                                        °C         Integer      2  0          -40          100 Engine
01006             10156 T-IntManifold                                                    °C         Integer      2  0          -40          210 Engine
01007             10157 P-Oil                                                            bar        Integer      2  2            0         1000 Engine
01008             10158 P-Intake                                                         bar        Integer      2  2            0          500 Engine
01009             10159 Load                                                             %          Integer      2  0            0          250 Engine
01010             10160 Not Used                                                         -          Integer      2  0            0        10000 Engine
01011             10161 Not Used                                                         -          Integer      2  0            0        10000 Engine
01012-01013(2)    10173 EngineRunHours                                                   h          Integer      4  1            0         2000 Engine
01014             15765 DPF1 Soot Load                                                   %          Integer      2  0            0          250 Invisible
01015             12483 DPF1 Ash Load                                                    %          Unsigned     2  0            0          250 Invisible
01016             14522 DEF Level                                                        %          Integer      2  0            0          100 Invisible
01017             10137 Speed Request                                                    %          Integer      2  1            0         1000 Speed/Load Control
01018             10006 Requested RPM                                                    RPM        Unsigned     2  0            0         3000 Speed/Load Control
01019              8202 Generator kW                                                     kW         Integer      2  0            0        32767 Generator
01020              8524 Generator kW L1                                                  kW         Integer      2  0            0        32767 Generator
01021              8525 Generator kW L2                                                  kW         Integer      2  0            0        32767 Generator
01022              8526 Generator kW L3                                                  kW         Integer      2  0            0        32767 Generator
01023              8203 Generator kVAr                                                   kVAr       Integer      2  0            0        32767 Generator
01024              8527 Generator kVAr L1                                                kVAr       Integer      2  0            0        32767 Generator
01025              8528 Generator kVAr L2                                                kVAr       Integer      2  0            0        32767 Generator
01026              8529 Generator kVAr L3                                                kVAr       Integer      2  0            0        32767 Generator
01027              8565 Generator kVA                                                    kVA        Integer      2  0            0        32767 Generator
01028              8530 Generator kVA L1                                                 kVA        Integer      2  0            0        32767 Generator
01029              8531 Generator kVA L2                                                 kVA        Integer      2  0            0        32767 Generator
01030              8532 Generator kVA L3                                                 kVA        Integer      2  0            0        32767 Generator
01031              8204 Generator Power Factor                                                      Integer      1  2            0        12700 Generator
01032              8533 Generator Power Factor L1                                                   Integer      1  2            0        12700 Generator
01033              8534 Generator Power Factor L2                                                   Integer      1  2            0        12700 Generator
01034              8535 Generator Power Factor L3                                                   Integer      1  2            0        12700 Generator
01035              8210 Generator Frequency                                              Hz         Unsigned     2  1            0         4000 Generator
01036              8192 Generator Voltage L1-N                                           V          Unsigned     2  0            0        65535 Generator
01037              8193 Generator Voltage L2-N                                           V          Unsigned     2  0            0        65535 Generator
01038              8194 Generator Voltage L3-N                                           V          Unsigned     2  0            0        65535 Generator
01039              9628 Generator Voltage L1-L2                                          V          Unsigned     2  0            0        65535 Generator
01040              9629 Generator Voltage L2-L3                                          V          Unsigned     2  0            0        65535 Generator
01041              9630 Generator Voltage L3-L1                                          V          Unsigned     2  0            0        65535 Generator
01042              8198 Generator Current L1                                             A          Unsigned     2  0            0        32767 Generator
01043              8199 Generator Current L2                                             A          Unsigned     2  0            0        32767 Generator
01044              8200 Generator Current L3                                             A          Unsigned     2  0            0        32767 Generator
01045              8224 Slip Frequency                                                   Hz         Integer      2  2            0         5000 Generator
01046              8225 Slip Angle                                                       °          Integer      2  1        -1800         1800 Generator
01047              8211 Mains/Bus Frequency                                              Hz         Unsigned     2  1            0         4000 Mains/Bus
01048              8195 Mains/Bus Voltage L1-N                                           V          Unsigned     2  0            0        65535 Mains/Bus
01049              8196 Mains/Bus Voltage L2-N                                           V          Unsigned     2  0            0        65535 Mains/Bus
01050              8197 Mains/Bus Voltage L3-N                                           V          Unsigned     2  0            0        65535 Mains/Bus
01051              9631 Mains/Bus Voltage L1-L2                                          V          Unsigned     2  0            0        65535 Mains/Bus
01052              9632 Mains/Bus Voltage L2-L3                                          V          Unsigned     2  0            0        65535 Mains/Bus
01053              9633 Mains/Bus Voltage L3-L1                                          V          Unsigned     2  0            0        65535 Mains/Bus
01054              8208 Mains Current L1                                                 A          Unsigned     2  0            0        32767 Mains/Bus
01055              8703 Mains Import kW                                                  kW         Integer      2  0            0        32767 Mains/Bus
01056              8704 Mains Import kVAr                                                kVAr       Integer      2  0            0        32767 Mains/Bus
01057              8705 Mains PF                                                                    Integer      1  2            0        12700 Mains/Bus
01058              8624 Engine Priority                                                             Unsigned     1  0            0           32 Power Management
01059-01060(2)    15805 Actual Reserve                                                   kW         Integer      4  0            0        32000 Power Management
01061-01062(2)    15806 Start Reserve                                                    kW         Integer      4  0            0        32000 Power Management
01063-01064(2)    15807 Stop Reserve                                                     kW         Integer      4  0            0        32000 Power Management
01065-01066(2)    10657 Actual Active Power In PM                                        kW         Integer      4  0            0       200000 Power Management
01067-01068(2)    10656 Actual Reactive Power In PM                                      kVAr       Integer      4  0    -32768000     32767000 Power Management
01069-01070(2)    10658 Running Nominal Power In PM                                      kW         Integer      4  0    -32768000     32767000 Power Management
01071-01072(2)    10999 Running Nominal Power Of All                                     kW         Integer      4  0            0        32000 Power Management
01073-01074(2)    10998 Available Nominal Power                                          kW         Integer      4  0            0        32000 Power Management
01075             10012 Minimal Running Power                                            kW         Unsigned     2  0        32768        32767 Power Management
01076              8663 Active Power Required                                            kW         Integer      2  0            0        32767 Speed/Load Control
01077              9052 Speed Regulator Output                                           V          Integer      2  3       -10000        10000 Speed/Load Control
01078             10137 Speed Request                                                    %          Integer      2  1            0         1000 Speed/Load Control
01079             10006 Requested RPM                                                    RPM        Unsigned     2  0            0         3000 Speed/Load Control
01080             12877 Reactive Power Required                                          kVAr       Integer      2  0       -32000        32000 Voltage/PF Control
01081              9053 Voltage Regulator Output                                         V          Integer      2  3       -10000        10000 Voltage/PF Control
01082             14997 Voltage Request                                                  %          Integer      2  1            0         1000 Voltage/PF Control
01083              8213 Battery Volts                                                    V          Integer      2  1            0          360 Controller I/O
01084             10603 D+                                                               V          Integer      2  1            0          360 Controller I/O
01085              9151 Not Used                                                                    Integer      2  0            0          200 Controller I/O
01086              9152 Not Used                                                                    Integer      2  0            0          200 Controller I/O
01087              9153 Fuel Level                                                       LTS        Integer      2  0            0          682 Controller I/O
01088              9154 Not Used                                                                    Integer      2  0       -32768        32767 Controller I/O
01089              8235 Binary Inputs                                                               Binary#2     2  0            -            - Controller I/O
01090             15780 E-STOP                                                                      Binary#3     1  0            -            - Controller I/O
01091              8239 Binary Outputs                                                              Binary#4     2  0            -            - Controller I/O
01092             24302 Cell Signal Lev                                                  %          Unsigned     1  0            0          100 CM-GPRS; CM-4G-GPS
01093             24300 Cell Error Rate                                                  %          Unsigned     1  0            0          100 CM-GPRS; CM-4G-GPS
01094             24288 Cell Diag Code                                                              Unsigned     1  0            0          255 CM-GPRS; CM-4G-GPS
01095-01102(8)    24290 Cell Status                                                                 String      16  0            -            - CM-GPRS; CM-4G-GPS
01103             24307 Last E-mail Result                                                          Unsigned     1  0            0        65535 CM-GPRS; CM-4G-GPS
01104-01119(16)   24147 Operator                                                                    String      32  0            -            - CM-GPRS; CM-4G-GPS
01120-01127(8)    24146 Connection Type                                                             String      16  0            -            - CM-GPRS; CM-4G-GPS
01128-01135(8)    24268 Latitude                                                                    String      16  0            -            - CM-4G-GPS
01136-01143(8)    24267 Longitude                                                                   String      16  0            -            - CM-4G-GPS
01144             24266 Altitude                                                         m          Integer      2  0        -1000        10000 CM-4G-GPS
01145             24265 Sattelites                                                                  Unsigned     1  0            0           15 CM-4G-GPS
01146-01147(2)    11680 HomePosDist                                                      km         Unsigned     4  1            0       200000 CM-4G-GPS
01148             24303 Cell Signal Lev                                                  %          Unsigned     1  0            0          100 CM-RS232-485
01149             24301 Cell Error Rate                                                  %          Unsigned     1  0            0          100 CM-RS232-485
01150             24289 Cell Diag Code                                                              Unsigned     1  0            0          255 CM-RS232-485
01151-01158(8)    24291 Cell Status                                                                 String      16  0            -            - CM-RS232-485
01159             24308 AirGate Status                                                              Unsigned     1  0            0          255 CM-GPRS; CM-4G-GPS
01160-01167(8)    24309 AirGate ID                                                                  String      16  0            -            - CM-GPRS; CM-4G-GPS
01168             24344 AirGate Status                                                              Unsigned     1  0            0          255 CM-Ethernet
01169-01176(8)    24345 AirGate ID                                                                  String      16  0            -            - CM-Ethernet
01177-01192(16)   24333 MAC Address                                                                 String      32  0            -            - CM-Ethernet
01193-01200(8)    24184 Current IP Address                                                          String      16  0            -            - CM-Ethernet
01201-01208(8)    24183 Current Subnet Mask                                                         String      16  0            -            - CM-Ethernet
01209-01216(8)    24182 Current Gateway                                                             String      16  0            -            - CM-Ethernet
01217-01224(8)    24181 Current DNS                                                                 String      16  0            -            - CM-Ethernet
01225             24180 ETH Interface Status                                                        List#1       1  0            0            4 CM-Ethernet
01226             24332 Last E-mail Result                                                          Unsigned     1  0            0        65535 CM-Ethernet
01227              9018 Nominal Power                                                    kW         Integer      2  0            0        32767 Generator
01228              9917 Nominal Voltage                                                  V          Unsigned     2  0            0        65535 Generator
01229              9978 Nominal Current                                                  A          Unsigned     2  0            0        65535 Generator
01230-01231(2)     8205 Genset kWh                                                       kWh        Integer      4  0    -32768000     32767000 Statistics
01232-01233(2)     8539 Genset kVArh                                                     kVArh      Integer      4  0    -32768000     32767000 Statistics
01234-01235(2)    11025 Mains kWh                                                        kWh        Integer      4  0    -32768000     32767000 Statistics
01236-01237(2)    11026 Mains kVArh                                                      kVArh      Integer      4  0    -32768000     32767000 Statistics
01238-01239(2)     8206 Running Hours                                                    h          Integer      4  1    -32768000     32767000 Statistics
01240              8207 Num Starts                                                                  Unsigned     2  0            0        65535 Statistics
01241             11616 Maintenance 1                                                    h          Integer      2  0       -10000        10000 Statistics
01242             11617 Maintenance 2                                                    h          Integer      2  0       -10000        10000 Statistics
01243             11618 Maintenance 3                                                    h          Integer      2  0       -10000        10000 Statistics
01244-01245(2)    14328 Rental 1                                                         h          Integer      4  0            0         9000 Statistics
01246-01247(2)    14369 Rental 2                                                         day        Integer      4  0    -32768000     32767000 Statistics
01248-01249(2)    11195 Num E-Stops                                                                 Unsigned     4  0            0     65535000 Statistics
01250-01251(2)    11196 Shutdowns                                                                   Unsigned     4  0            0     65535000 Statistics
01252-01253(2)     9040 Total Fuel Consumption                                           L          Unsigned     4  0            0     65535000 Statistics
01254             13772 Time Till Empty                                                  day        Integer      2  0            0        32000 Statistics
01255             13771 Time Till Empty                                                  hrs        Integer      2  0            0           23 Statistics
01256             13770 Time Till Empty                                                  min        Integer      2  0            0           59 Statistics
01257              9591 Load Shedding Status                                                        List#2       1  0            0            3 Info
01258              9244 Engine state                                                                List#3       1  0            0           17 Info
01259              9245 Breaker state                                                               List#4       1  0            0           12 Info
01260             10040 Timer text                                                                  List#5       1  0            0           27 Info
01261             12944 Connection Type                                                             List#6       1  0            0            5 Info
01262             14447 SPI Module A                                                                List#7       1  0            0           10 Info
01263             14448 SPI Module B                                                                List#7       1  0            0           10 Info
01264              8955 Timer Value                                                                 Unsigned     2  0            0        65535 Invisible
01265-01280(16)   24501 ID String                                                                   String      32  0            -            - Info
01281-01288(8)    24339 FW Version                                                                  String      16  0            -            - Info
01289              8480 Application                                                                 List#8       1  0            0            2 Info
01290              8707 FW Branch                                                                   List#9       1  0            0            1 Info
01291                   Not Used                                                        
01292              8546 CAN16                                                                       Binary#5     2  0            -            - Info
01293              8827 CAN32                                                                       Binary#6     2  0            -            - Info
01294             10196 Gen Loaded 16                                                               Binary#7     2  0            -            - Info
01295             10197 Gen Loaded 32                                                               Binary#8     2  0            -            - Info
01296              9143 Log Bout 1                                                                  Binary#9     2  0            -            - Log Bout
01297              9144 Log Bout 2                                                                  Binary#10    2  0            -            - Log Bout
01298              9145 Log Bout 3                                                                  Binary#11    2  0            -            - Log Bout
01299              9146 Log Bout 4                                                                  Binary#12    2  0            -            - Log Bout
01300              9147 Log Bout 5                                                                  Binary#13    2  0            -            - Log Bout
01301              9148 Log Bout 6                                                                  Binary#14    2  0            -            - Log Bout
01302              9149 Log Bout 7                                                                  Binary#15    2  0            -            - Log Bout
01303              9150 Log Bout 8                                                                  Binary#16    2  0            -            - Log Bout
01304             11896 Log Bout 9                                                                  Binary#17    2  0            -            - Log Bout
01305             11897 Log Bout 10                                                                 Binary#18    2  0            -            - Log Bout
01306             11898 Log Bout 11                                                                 Binary#19    2  0            -            - Log Bout
01307             14291 EM BIO A                                                                    Binary#20    2  0            -            - Plug-in
01308             14292 EM BIO B                                                                    Binary#20    2  0            -            - Plug-in
01309             14293 EM Analog Input A 1                                                         Integer      2  0       -32768        32767 Plug-in IO
01310             14294 EM Analog Input A 2                                                         Integer      2  0       -32768        32767 Plug-in IO
01311             14295 EM Analog Input A 3                                                         Integer      2  0       -32768        32767 Plug-in IO
01312             14296 EM Analog Input A 4                                                         Integer      2  0       -32768        32767 Plug-in IO
01313             14297 EM Analog Input A 5                                                         Integer      2  0       -32768        32767 Plug-in IO
01314             14298 EM Analog Input A 6                                                         Integer      2  0       -32768        32767 Plug-in IO
01315             14299 EM Analog Input A 7                                                         Integer      2  0       -32768        32767 Plug-in IO
01316             14300 EM Analog Input A 8                                                         Integer      2  0       -32768        32767 Plug-in IO
01317             14301 EM Analog Input A 9                                                         Integer      2  0       -32768        32767 Plug-in IO
01318             14302 EM Analog Input A 10                                                        Integer      2  0       -32768        32767 Plug-in IO
01319             14303 EM Analog Input A 11                                                        Integer      2  0       -32768        32767 Plug-in IO
01320             14304 EM Analog Input A 12                                                        Integer      2  0       -32768        32767 Plug-in IO
01321             14305 EM Analog Input A 13                                                        Integer      2  0       -32768        32767 Plug-in IO
01322             14306 EM Analog Input A 14                                                        Integer      2  0       -32768        32767 Plug-in IO
01323             14307 EM Analog Input A 15                                                        Integer      2  0       -32768        32767 Plug-in IO
01324             14308 EM Analog Input A 16                                                        Integer      2  0       -32768        32767 Plug-in IO
01325             14309 EM Analog Input B 1                                                         Integer      2  0       -32768        32767 Plug-in IO
01326             14310 EM Analog Input B 2                                                         Integer      2  0       -32768        32767 Plug-in IO
01327             14311 EM Analog Input B 3                                                         Integer      2  0       -32768        32767 Plug-in IO
01328             14312 EM Analog Input B 4                                                         Integer      2  0       -32768        32767 Plug-in IO
01329             14313 EM Analog Input B 5                                                         Integer      2  0       -32768        32767 Plug-in IO
01330             14314 EM Analog Input B 6                                                         Integer      2  0       -32768        32767 Plug-in IO
01331             14315 EM Analog Input B 7                                                         Integer      2  0       -32768        32767 Plug-in IO
01332             14316 EM Analog Input B 8                                                         Integer      2  0       -32768        32767 Plug-in IO
01333             14317 EM Analog Input B 9                                                         Integer      2  0       -32768        32767 Plug-in IO
01334             14318 EM Analog Input B 10                                                        Integer      2  0       -32768        32767 Plug-in IO
01335             14319 EM Analog Input B 11                                                        Integer      2  0       -32768        32767 Plug-in IO
01336             14320 EM Analog Input B 12                                                        Integer      2  0       -32768        32767 Plug-in IO
01337             14321 EM Analog Input B 13                                                        Integer      2  0       -32768        32767 Plug-in IO
01338             14322 EM Analog Input B 14                                                        Integer      2  0       -32768        32767 Plug-in IO
01339             14323 EM Analog Input B 15                                                        Integer      2  0       -32768        32767 Plug-in IO
01340             14324 EM Analog Input B 16                                                        Integer      2  0       -32768        32767 Plug-in IO
01341             14325 Earth Fault Current                                              A          Integer      2  2            0          500 Generator
01342              9887 Controler Mode                                                              List#10      1  0            0            3 Invisible
01343             10424 PLC-BOUT 1                                                                  Binary#21    1  0            -            - PLC
01344             10425 PLC-BOUT 2                                                                  Binary#22    1  0            -            - PLC
01345             10426 PLC-BOUT 3                                                                  Binary#23    1  0            -            - PLC
01346             10427 PLC-BOUT 4                                                                  Binary#24    1  0            -            - PLC
01347             10428 PLC-BOUT 5                                                                  Binary#25    1  0            -            - PLC
01348             10429 PLC-BOUT 6                                                                  Binary#26    1  0            -            - PLC
01349             10430 PLC-BOUT 7                                                                  Binary#27    1  0            -            - PLC
01350             10360 PLC-AOUT 1                                                                  Integer      2  0       -32768        32767 PLC
01351             10361 PLC-AOUT 2                                                                  Integer      2  0       -32768        32767 PLC
01352             10362 PLC-AOUT 3                                                                  Integer      2  0       -32768        32767 PLC
01353             10363 PLC-AOUT 4                                                                  Integer      2  0       -32768        32767 PLC
01354             10364 PLC-AOUT 5                                                                  Integer      2  0       -32768        32767 PLC
01355             10365 PLC-AOUT 6                                                                  Integer      2  0       -32768        32767 PLC
01356             10366 PLC-AOUT 7                                                                  Integer      2  0       -32768        32767 PLC
01357             10367 PLC-AOUT 8                                                                  Integer      2  0       -32768        32767 PLC
01358             10368 PLC-AOUT 9                                                                  Integer      2  0       -32768        32767 PLC
01359             10369 PLC-AOUT 10                                                                 Integer      2  0       -32768        32767 PLC
01360             10370 PLC-AOUT 11                                                                 Integer      2  0       -32768        32767 PLC
01361             10371 PLC-AOUT 12                                                                 Integer      2  0       -32768        32767 PLC
01362             10372 PLC-AOUT 13                                                                 Integer      2  0       -32768        32767 PLC
01363             10373 PLC-AOUT 14                                                                 Integer      2  0       -32768        32767 PLC
01364             10374 PLC-AOUT 15                                                                 Integer      2  0       -32768        32767 PLC
01365             10375 PLC-AOUT 16                                                                 Integer      2  0       -32768        32767 PLC
01366             10376 PLC-AOUT 17                                                                 Integer      2  0       -32768        32767 PLC
01367             10377 PLC-AOUT 18                                                                 Integer      2  0       -32768        32767 PLC
01368             10378 PLC-AOUT 19                                                                 Integer      2  0       -32768        32767 PLC
01369             10379 PLC-AOUT 20                                                                 Integer      2  0       -32768        32767 PLC
01370             10380 PLC-AOUT 21                                                                 Integer      2  0       -32768        32767 PLC
01371             10381 PLC-AOUT 22                                                                 Integer      2  0       -32768        32767 PLC
01372             10382 PLC-AOUT 23                                                                 Integer      2  0       -32768        32767 PLC
01373             10383 PLC-AOUT 24                                                                 Integer      2  0       -32768        32767 PLC
01374             10384 PLC-AOUT 25                                                                 Integer      2  0       -32768        32767 PLC
01375             10385 PLC-AOUT 26                                                                 Integer      2  0       -32768        32767 PLC
01376             10386 PLC-AOUT 27                                                                 Integer      2  0       -32768        32767 PLC
01377             10387 PLC-AOUT 28                                                                 Integer      2  0       -32768        32767 PLC
01378             10388 PLC-AOUT 29                                                                 Integer      2  0       -32768        32767 PLC
01379             10389 PLC-AOUT 30                                                                 Integer      2  0       -32768        32767 PLC
01380             10390 PLC-AOUT 31                                                                 Integer      2  0       -32768        32767 PLC
01381             10391 PLC-AOUT 32                                                                 Integer      2  0       -32768        32767 PLC
01382             10504 PLC Resource 1                                                              Unsigned     2  0            0        65535 PLC
01383             10505 PLC Resource 2                                                              Unsigned     2  0            0        65535 PLC
01384             10506 PLC Resource 3                                                              Unsigned     2  0            0        65535 PLC
01385             10507 PLC Resource 4                                                              Unsigned     2  0            0        65535 PLC
01386             10508 PLC Resource 5                                                              Unsigned     2  0            0        65535 PLC
01387             10509 PLC Resource 6                                                              Unsigned     2  0            0        65535 PLC
01388             10510 PLC Resource 7                                                              Unsigned     2  0            0        65535 PLC
01389             10511 PLC Resource 8                                                              Unsigned     2  0            0        65535 PLC
01390-01391(2)    15378 DPF_status                                                                  Binary#28    4  0            -            - Invisible
01392-01393(2)    10174 TotalFuelUsed                                                    L          Integer      4  1            0            0 Engine


========================================================================================================================================================================================
 Table: Setpoints
========================================================================================================================================================================================

Allowed MODBUS functions: 03, 04, 06, 16

Register(s)    Com.Obj. Name                                                             Dimension  Type       Len Dec         Min          Max Group / Subgroup
========================================================================================================================================================================================
03000             12157 Application Mode Select                                                     List#11      1  0            0            2 Process Control / Application Selector
03001              8638 Load Control PTM                                                            List#12      1  0            0            1 Process Control / Load Control
03002             10120 PF Control PTM                                                              List#13      1  0            0            1 Process Control / Load Control
03003              8774 #System Load Control PTM                                                    List#14      1  0            0            1 Process Control / Load Control
03004              8779 #System PF Control PTM                                                      List#15      1  0            0            1 Process Control / Load Control
03005              8639 Baseload                                                         kW         Integer      2  0            0         5000 Process Control / Load Control
03006              8640 Base Power Factor                                                           Integer      2  2           60          120 Process Control / Load Control
03007              8641 Import Load                                                      kW         Integer      2  0       -32000        32000 Process Control / Load Control
03008              8642 Import PF                                                                   Integer      2  2           60          120 Process Control / Load Control
03009              9592 Import/Export Limitation                                                    List#16      1  0            0            1 Process Control / Load Control
03010              8775 #System Baseload                                                 kW         Unsigned     2  0            0        32000 Process Control / Load Control
03011              8776 #System Power Factor                                                        Integer      2  2           60          120 Process Control / Load Control
03012              9890 #Neutral Contactor control                                                  List#17      1  0            0            1 Process Control / Neutral Contactor
03013             14962 CB Control In MAN Mode                                                      List#18      1  0            0            2 Process Control / Process Limitation
03014             10599 Mains Import Measurement                                                    List#19      1  0            0            2 Process Control / Mains Import Measurement
03015             11601 Peak Shaving                                                                List#16      1  0            0            1 Process Control / Peak Shaving
03016              8643 Peak Shaving Start Level                                         kW         Integer      2  0            0        32000 Process Control / Peak Shaving
03017              8644 Peak Shaving Stop Level                                          kW         Integer      2  0            0        32000 Process Control / Peak Shaving
03018              9989 Peak Shaving Start/Stop Delay                                    s          Unsigned     2  0            0          600 Process Control / Peak Shaving
03019-03026(8)     8637 Gen-Set Name                                                                String      16  0            -            - Basic Settings / Name
03027              8276 Nominal Power                                                    kW         Unsigned     2  0            1         5000 Basic Settings / Power Settings
03028              9977 Nominal Power Split Phase                                        kW         Unsigned     2  0            1         5000 Basic Settings / Power Settings
03029              8275 Nominal Current                                                  A          Unsigned     2  0            1        10000 Basic Settings / Current Settings
03030              8274 Gen CT Ratio Prim                                                A          Unsigned     2  0            1        10000 Basic Settings / Current Settings
03031              8566 Mains CT Ratio Prim                                              A          Unsigned     2  0            1        10000 Basic Settings / Current Settings
03032             14995 Aux Current CT Ratio                                             A/5A       Unsigned     2  0            1         2000 Invisible
03033             11628 Connection Type                                                             List#20      1  0            0            6 Basic Settings / Voltage Settings
03034              8277 Nominal Voltage Ph-N                                             V          Unsigned     2  0           80        20000 Basic Settings / Voltage Settings
03035             11657 Nominal Voltage Ph-Ph                                            V          Unsigned     2  0           80        40000 Basic Settings / Voltage Settings
03036              9579 Gen VT Ratio                                                     V/V        Unsigned     2  1            1         5000 Basic Settings / Voltage Settings
03037              9580 Mains/Bus VT Ratio                                               V/V        Unsigned     2  1            1         5000 Basic Settings / Voltage Settings
03038              8278 Nominal Frequency                                                Hz         Unsigned     2  0           45           65 Basic Settings / Frequency Settings
03039              8252 Gear Teeth                                                                  Unsigned     2  0            0          500 Basic Settings / Frequency Settings
03040              8253 Nominal RPM                                                      RPM        Unsigned     2  0          100         4000 Basic Settings / Frequency Settings
03041              8315 Controller Mode                                                             List#10      1  0            0            3 Basic Settings / Controller Settings
03042             13000 Power On Mode                                                               List#21      1  0            0            1 Basic Settings / Controller Settings
03043              9983 Reset To Manual                                                             List#16      1  0            0            1 Basic Settings / Controller Settings
03044             10121 Backlight Timeout                                                min        Unsigned     1  0            0          255 Basic Settings / Controller Settings
03045              8264 Horn Timeout                                                     s          Unsigned     2  0            0          601 Basic Settings / Controller Settings
03046             15122 Phase Rotation                                                              List#22      1  0            0            1 Basic Settings / Phase Rotation
03047             24537 Controller Address                                                          Unsigned     1  0            1           32 Communication Settings / Controller CAN Address
03048             24134 RS485 Mode                                                                  List#23      1  0            0            1 Communication Settings / RS485 Settings
03049             24135 RS485 Communication Speed                                                   List#24      1  0            0            4 Communication Settings / RS485 Settings
03050             24141 RS485 Modbus Speed                                                          List#24      1  0            0            4 Communication Settings / RS485 Settings
03051             13346 Main Screen Line 1                                                          List#25      1  0            0            4 Basic Settings / HMI Settings
03052              9100 Fuel Solenoid                                                               List#26      1  0            0            1 Engine Settings / Starting
03053              8255 Cranking Attempts                                                           Unsigned     1  0            1           10 Engine Settings / Starting
03054              8256 Maximum Cranking Time                                            s          Unsigned     1  0            1          255 Engine Settings / Starting
03055              8257 Cranking Fail Pause                                              s          Unsigned     1  0            5           60 Engine Settings / Starting
03056              8394 Prestart Time                                                    s          Unsigned     2  0            0         3600 Engine Settings / Starting
03057              8254 Starting RPM                                                     %          Unsigned     1  0            5           50 Engine Settings / Starting
03058              9681 Starting Oil Pressure                                            bar        Integer      2  2            0         1000 Engine Settings / Starting
03059              9683 D+ Function                                                                 List#27      1  0            0            2 Engine Settings / D+ Function
03060             14412 Glow Plugs Time                                                  s          Unsigned     2  0            0         3600 Engine Settings / Starting
03061              9946 Idle RPM                                                         RPM        Unsigned     2  0          100         4000 Engine Settings / Starting
03062             10525 Fuel Solenoid Lead                                               s          Integer      2  1            0          250 Engine Settings / Starting Timers
03063              9097 Idle Time                                                        s          Unsigned     2  0            0          600 Engine Settings / Starting Timers
03064              8259 Minimal Stabilization Time                                       s          Unsigned     2  0            1          300 Engine Settings / Starting Timers
03065              8313 Maximal Stabilization Time                                       s          Unsigned     2  0            1          300 Engine Settings / Starting Timers
03066             10023 Protection Hold Off                                              s          Unsigned     2  1            0         3000 Engine Settings / Starting Timers
03067              9695 Sd Ventilation Time                                              s          Unsigned     2  0            0           60 Engine Settings / Starting Timers
03068             10046 Cooling Speed                                                               List#28      1  0            0            1 Engine Settings / Stopping
03069              8258 Cooling Time                                                     s          Unsigned     2  0            0         3600 Engine Settings / Stopping Timers
03070              9815 Stop Time                                                        s          Unsigned     2  0            0          600 Engine Settings / Stopping Timers
03071              8662 After Cooling Time                                               s          Unsigned     2  0            0         3600 Engine Settings / Stopping Timers
03072             11658 Power Switch On                                                  kW         Integer      2  0            0        32000 Engine Settings / Power Switch
03073             11659 Power Switch Off                                                 kW         Integer      2  0            0        32000 Engine Settings / Power Switch
03074              8263 Overspeed Sd                                                     %          Unsigned     2  0          100          200 Engine Settings / Engine Protection
03075             11033 Starting Overspeed Sd                                            %          Unsigned     2  0          100          200 Engine Settings / Engine Protection
03076             14108 Starting Overspeed Time                                          s          Unsigned     1  0            0          255 Engine Settings / Engine Protection
03077             15808 Starting Overspeed Protection                                               List#29      1  0            0            1 Engine Settings / Engine Protection
03078             12895 Oil Pressure Wrn                                                            Integer      2  0            0          100 Engine Settings / Engine Protection
03079             12779 Oil Pressure Sd                                                             Integer      2  0            0          100 Engine Settings / Engine Protection
03080             14341 Oil Pressure Delay                                               s          Unsigned     2  0            0          900 Engine Settings / Engine Protection
03081             14426 ECU Oil Pressure Wrn                                             bar        Integer      2  2            0         1000 Engine Settings / Engine Protection
03082             14425 ECU Oil Pressure Sd                                              bar        Integer      2  2            0         1000 Engine Settings / Engine Protection
03083             14427 ECU Oil Pressure Delay                                           s          Unsigned     2  0            0          900 Engine Settings / Engine Protection
03084             12896 Coolant Temperature Wrn                                                     Integer      2  0            0          100 Engine Settings / Engine Protection
03085             12780 Coolant Temperature BOC                                                     Integer      2  0            0          100 Engine Settings / Engine Protection
03086             14342 Coolant Temperature Delay                                        s          Unsigned     2  0            0          900 Engine Settings / Engine Protection
03087             14429 ECU Coolant Temperature Wrn                                      °C         Integer      2  0          -40          100 Engine Settings / Engine Protection
03088             14428 ECU Coolant Temperature BOC                                      °C         Integer      2  0          -40          100 Engine Settings / Engine Protection
03089             14430 ECU Coolant Temperature Delay                                    s          Unsigned     2  0            0          900 Engine Settings / Engine Protection
03090             15747 Oil Temperature Wrn                                              °C         Integer      2  0          -50          500 Engine Settings / Engine Protection
03091             15748 Oil Temperature BOC                                              °C         Integer      2  0          -50          500 Engine Settings / Engine Protection
03092             15749 Oil Temperature Delay                                            s          Unsigned     2  0            0          900 Engine Settings / Engine Protection
03093             15637 ECU Oil Temperature Wrn                                          °C         Integer      2  0          -50          500 Engine Settings / Engine Protection
03094             15636 ECU Oil Temperature BOC                                          °C         Integer      2  0          -50          500 Engine Settings / Engine Protection
03095             15638 ECU Oil Temperature Delay                                        s          Unsigned     2  0            0          900 Engine Settings / Engine Protection
03096              8688 Temperature Switch On                                            °C         Integer      2  0          -40          100 Engine Settings / Engine Protection
03097              8689 Temperature Switch Off                                           °C         Integer      2  0          -40          100 Engine Settings / Engine Protection
03098              9684 Coolant Temperature Low Wrn                                      °C         Integer      2  0          -40          100 Engine Settings / Engine Protection
03099             10270 Coolant Temperature Low Delay                                    s          Unsigned     2  0            0          900 Engine Settings / Engine Protection
03100             12897 Fuel Level Wrn                                                   LTS        Integer      2  0            0          682 Engine Settings / Engine Protection
03101             12898 Fuel Level Sd                                                    LTS        Integer      2  0            0          682 Engine Settings / Engine Protection
03102             14343 Fuel Level Delay                                                 s          Unsigned     2  0            0          900 Engine Settings / Engine Protection
03103             14432 ECU Fuel Level Wrn                                               %          Integer      2  0            0          100 Engine Settings / Engine Protection
03104             14431 ECU Fuel Level BOC                                               %          Integer      2  0            0          100 Engine Settings / Engine Protection
03105             14433 ECU Fuel Level Delay                                             s          Unsigned     2  0            0          900 Engine Settings / Engine Protection
03106             11103 Fuel Tank Volume                                                 L          Unsigned     2  0            0        10000 Engine Settings / Engine Protection
03107             12373 Maximal Fuel Drop                                                %/h        Unsigned     1  0            0           50 Engine Settings / Engine Protection
03108             14683 Maximal Fuel Drop Delay                                          s          Unsigned     2  0            0          600 Engine Settings / Engine Protection
03109             10100 Fuel Pump On                                                     LTS        Integer      2  0            0          682 Engine Settings / Engine Protection
03110             10101 Fuel Pump Off                                                    LTS        Integer      2  0            0          682 Engine Settings / Engine Protection
03111             10685 Transfer Wrn Delay                                               s          Unsigned     2  0            0          600 Engine Settings / Engine Protection
03112              8387 Battery Undervoltage                                             V          Integer      2  1           80          400 Engine Settings / Battery Protection
03113              9587 Battery Overvoltage                                              V          Integer      2  1           80          400 Engine Settings / Battery Protection
03114              8383 Battery <> Voltage Delay                                         s          Unsigned     2  0            0          600 Engine Settings / Battery Protection
03115             11374 Battery Charger Fail Delay                                       min        Unsigned     1  0            0           15 Engine Settings / Battery Protection
03116              8280 Overload BOC                                                     %          Unsigned     2  0            0          200 Generator Settings / Overload Protection
03117              9685 Overload Wrn                                                     %          Unsigned     2  0            0          200 Generator Settings / Overload Protection
03118              8281 Overload Delay                                                   s          Unsigned     2  1            0         6000 Generator Settings / Overload Protection
03119              9241 Minimal Power PTM                                                %          Unsigned     2  0            0          100 Generator Settings / Underload Protection
03120              8282 Short Circuit BOC                                                %          Unsigned     2  0          100          500 Generator Settings / Current Protection
03121              9991 Short Circuit BOC Delay                                          s          Unsigned     2  2            0         1000 Generator Settings / Current Protection
03122              8283 IDMT Overcurrent Delay                                           s          Unsigned     2  1           10         6000 Generator Settings / Current Protection
03123              8284 Current Unbalance BOC                                            %          Unsigned     2  0            1          200 Generator Settings / Current Protection
03124              8285 Current Unbalance BOC Delay                                      s          Unsigned     2  1            0         6000 Generator Settings / Current Protection
03125              8486 Reverse Power Level                                              %          Unsigned     1  0            0           50 Generator Settings / Reverse Power Protection
03126              8552 Reverse Power Delay                                              s          Unsigned     2  1            0         6000 Generator Settings / Reverse Power Protection
03127             12486 Excitation Loss Level                                            %          Integer      2  0            0          150 Generator Settings / Excitation Loss Protection
03128             12487 Excitation Loss Delay                                            s          Unsigned     2  1            0         6000 Generator Settings / Excitation Loss Protection
03129              8291 Generator Overvoltage Sd                                         %          Unsigned     2  0                       200 Generator Settings / Voltage Protection
03130              9686 Generator Overvoltage Wrn                                        %          Unsigned     2  0                       200 Generator Settings / Voltage Protection
03131              9687 Generator Undervoltage Wrn                                       %          Unsigned     2  0            0              Generator Settings / Voltage Protection
03132              8293 Generator Undervoltage BOC                                       %          Unsigned     2  0            0              Generator Settings / Voltage Protection
03133              9103 Generator <> Voltage Delay                                       s          Unsigned     2  1            0         6000 Generator Settings / Voltage Protection
03134              8288 Voltage Unbalance BOC                                            %          Unsigned     2  0            1          200 Generator Settings / Voltage Protection
03135              8289 Voltage Unbalance BOC Delay                                      s          Unsigned     2  1            0         6000 Generator Settings / Voltage Protection
03136              8296 Generator Overfrequency BOC                                      %          Unsigned     2  1                      2000 Generator Settings / Frequency Protection
03137              9688 Generator Overfrequency Wrn                                      %          Unsigned     2  1                      2000 Generator Settings / Frequency Protection
03138              9689 Generator Underfrequency Wrn                                     %          Unsigned     2  1            0              Generator Settings / Frequency Protection
03139              8298 Generator Underfrequency BOC                                     %          Unsigned     2  1            0              Generator Settings / Frequency Protection
03140              8297 Generator <> Frequency Delay                                     s          Unsigned     2  1            0         6000 Generator Settings / Frequency Protection
03141             15664 Overload Protection                                                         List#30      1  0            0            2 Protections / Overload Protection
03142             15666 IDMT Overcurrent Protection                                                 List#30      1  0            0            2 Protections / Current Protection
03143             15667 Current Unbalance Protection                                                List#30      1  0            0            2 Protections / Current Protection
03144             15668 Generator <> Voltage Protection                                             List#30      1  0            0            2 Protections / Voltage Protection
03145             15669 Voltage Unbalance Protection                                                List#30      1  0            0            2 Protections / Voltage Protection
03146             10558 Bus Measurement Error Protection                                            List#30      1  0            0            2 Protections / Voltage Protection
03147             15670 Generator Frequency Protection                                              List#30      1  0            0            2 Protections / Frequency Protection
03148             15671 Underspeed Protection                                                       List#30      1  0            0            2 Protections / Speed Protection
03149             13230 Reverse Power Protection                                                    List#30      1  0            0            2 Protections / Reverse Power Protection
03150             13269 Excitation Loss Protection                                                  List#30      1  0            0            2 Protections / Excitation Loss Protection
03151              8301 Emergency Start Delay                                            s          Unsigned     2  0            0         6000 Mains Settings / AMF Timers
03152              8302 Mains Return Delay                                               s          Unsigned     2  0            1         3600 Mains Settings / AMF Timers
03153              8389 MCB Close Delay                                                  s          Unsigned     2  1            0         6000 Mains Settings / AMF Timers
03154              9238 AMF Start                                                                   List#16      1  0            0            1 Mains Settings / AMF Timers
03155              8305 Mains Overvoltage                                                %          Unsigned     2  0           50          150 Mains Settings / Mains Voltage Limits
03156              8307 Mains Undervoltage                                               %          Unsigned     2  0           50          150 Mains Settings / Mains Voltage Limits
03157              8306 Mains <> Voltage Delay                                           s          Unsigned     2  1            0         6000 Mains Settings / Mains Voltage Limits
03158              8446 Mains Voltage Unbalance                                          %          Unsigned     2  0            1          150 Mains Settings / Mains Voltage Limits
03159              8447 Mains Voltage Unbalance Delay                                    s          Unsigned     2  1            0         6000 Mains Settings / Mains Voltage Limits
03160              8310 Mains Overfrequency                                              %          Unsigned     2  1          500         1500 Mains Settings / Mains Frequency Limits
03161              8312 Mains Underfrequency                                             %          Unsigned     2  1          500         1500 Mains Settings / Mains Frequency Limits
03162              8311 Mains <> Frequency Delay                                         s          Unsigned     2  1            0         6000 Mains Settings / Mains Frequency Limits
03163              9590 Return From Island                                                          List#31      1  0            0            1 Mains Settings / AMF Settings
03164              8444 MCB Logic                                                                   List#32      1  0            0            1 Mains Settings / AMF Settings
03165              9850 MCB Opens On                                                                List#33      1  0            0            1 Mains Settings / AMF Settings
03166             10551 Vector Shift Protection                                                     List#34      1  0            0            2 Mains Settings / Mains Decoupling Protection
03167              9843 Vector Shift Limit                                               °          Unsigned     2  0            1           45 Mains Settings / Mains Decoupling Protection
03168              9840 ROCOF Protection                                                            List#34      1  0            0            2 Mains Settings / Mains Decoupling Protection
03169              9990 ROCOF Windows Length                                                        Unsigned     2  0            3           30 Mains Settings / Mains Decoupling Protection
03170              9844 ROCOF df/dt                                                      Hz/s       Unsigned     2  1            1          100 Mains Settings / Mains Decoupling Protection
03171             10552 Vector Shift/ROCOF CB Selector                                              List#35      1  0            0            1 Mains Settings / Mains Decoupling Protection
03172             11001 Load Shedding Active                                                        List#36      1  0            0            3 Load Shedding
03173              8884 Load Shedding Level                                              %          Integer      2  0            0          200 Load Shedding
03174              8887 Load Shedding Delay                                              s          Unsigned     2  1            0         6000 Load Shedding
03175              8890 Load Reconnection Level                                          %          Integer      2  0            0          200 Load Shedding
03176              8893 Load Reconnection Delay                                          s          Unsigned     2  0            0          600 Load Shedding
03177              9649 Auto Load Reconnection                                                      List#16      1  0            0            1 Load Shedding
03178              8551 Power Management                                                            List#16      1  0            0            1 Power Management / Power Management Control
03179             12488 Power Management Delay                                           s          Unsigned     2  0            0         3600 Power Management / Power Management Control
03180              9874 #Power Management Mode                                                      List#37      1  0            0            2 Power Management / Power Management Control
03181              8488 Priority                                                                    Unsigned     1  0            1           32 Power Management / Power Management Control
03182             10593 #Priority Auto Swap                                                         List#38      1  0            0            3 Power Management / Power Management Control
03183              8549 #System Start Delay                                              s          Unsigned     2  0            0          600 Power Management / Power Management Control
03184              8550 #System Stop Delay                                               s          Unsigned     2  0            0          600 Power Management / Power Management Control
03185              8489 #Starting Load Reserve 1                                         kW         Integer      2  0            0        32000 Power Management / Load Reserve Set 1
03186              8491 #Stopping Load Reserve 1                                         kW         Integer      2  0            0        32000 Power Management / Load Reserve Set 1
03187             10648 #Starting Rel Load Reserve 1                                     %          Unsigned     1  0            0          110 Power Management / Load Reserve Set 1
03188             10652 #Stopping Rel Load Reserve 1                                     %          Unsigned     1  0            0          110 Power Management / Load Reserve Set 1
03189              8490 #Starting Load Reserve 2                                         kW         Integer      2  0            0        32000 Power Management / Load Reserve Set 2
03190              8633 #Stopping Load Reserve 2                                         kW         Integer      2  0            0        32000 Power Management / Load Reserve Set 2
03191             10649 #Starting Rel Load Reserve 2                                     %          Unsigned     1  0            0          110 Power Management / Load Reserve Set 2
03192             10653 #Stopping Rel Load Reserve 2                                     %          Unsigned     1  0            0          110 Power Management / Load Reserve Set 2
03193              9584 #Min Run Power                                                   kW         Unsigned     2  0            0        65000 Power Management / Minimal Running Power
03194              8492 #Next Engine Start Delay                                         s          Unsigned     2  0            0         3600 Power Management / Start/Stop Timing
03195              8494 #Next Engine Stop Delay                                          s          Unsigned     2  0            0         3600 Power Management / Start/Stop Timing
03196              8495 #Slow Stop Delay                                                 s          Unsigned     2  0            0          600 Power Management / Start/Stop Timing
03197             14942 #Overload Next Start Protection                                             List#16      1  0            0            1 Power Management / Overload Next Start Protection
03198             14941 #Overload Next Start Level                                       %          Unsigned     1  0            0          100 Power Management / Overload Next Start Protection
03199              8493 #Overload Next Start Delay                                       s          Unsigned     2  0            0         3600 Power Management / Overload Next Start Protection
03200-03201(2)    10600 Run Hours Base                                                   h          Unsigned     4  1            0      2000000 Power Management / Run Hours Equalization
03202              9919 #Run Hours Max Difference                                        h          Unsigned     2  0            0        65000 Power Management / Run Hours Equalization
03203              8896 #Power Band Change Up Delay                                      s          Unsigned     2  0            0         3600 Power Management / Efficient Mode Settings
03204             10795 #Power Band Change Down Delay                                    s          Unsigned     2  0            0         3600 Power Management / Efficient Mode Settings
03205             10589 Control Group                                                               Unsigned     1  0            1           32 Power Management / Group Settings
03206             10590 Group Link L                                                                Unsigned     1  0            1           32 Power Management / Group Settings
03207             10591 Group Link R                                                                Unsigned     1  0            1           32 Power Management / Group Settings
03208              9054 Speed Regulator Character                                                   List#39      1  0            0            1 Speed/Load Control / Speed Control
03209              8656 Speed Governor Bias                                              V          Integer      2  2        -1000         1000 Speed/Load Control / Speed Control
03210             10115 Speed Governor Low Limit                                         V          Integer      2  2        -1000         1000 Speed/Load Control / Speed Control
03211             10559 Speed Governor High Limit                                        V          Integer      2  2        -1000         1000 Speed/Load Control / Speed Control
03212             10911 Speed Governor PWM Rate                                          Hz         Unsigned     2  0          500         2900 Speed/Load Control / Speed Control
03213             10784 Tau Speed Governor Actuator                                      s          Unsigned     2  1           10         3000 Speed/Load Control / Speed Control
03214              8715 Frequency Gain                                                   %          Integer      2  1            0         2000 Speed/Load Control / Regulation Loops
03215              8716 Frequency Int                                                    %          Integer      2  0            0          200 Speed/Load Control / Regulation Loops
03216              8718 Angle Gain                                                       %          Integer      2  1            0         2000 Speed/Load Control / Regulation Loops
03217              8659 Load Gain                                                        %          Integer      2  1            0         2000 Speed/Load Control / Regulation Loops
03218              8713 Load Int                                                         %          Integer      2  0            0          200 Speed/Load Control / Regulation Loops
03219              8725 Load Sharing Gain                                                %          Integer      2  1            0         2000 Speed/Load Control / Regulation Loops
03220              9035 Load Sharing Int                                                 %          Integer      2  0            0          200 Speed/Load Control / Regulation Loops
03221              8661 Close Transfer Max Duration                                      s          Unsigned     2  1            1         6000 Speed/Load Control / Load Transfer
03222              8303 Open Transfer Min Break                                          s          Unsigned     2  1            1         6000 Speed/Load Control / Load Transfer
03223             12969 Transfer Mains To Gen                                                       List#40      1  0            0            3 Speed/Load Control / Load Transfer
03224             14688 Transfer Gen To Mains                                                       List#40      1  0            0            3 Speed/Load Control / Load Transfer
03225              8547 Generator Unload GCB Open Level                                  %          Unsigned     2  0            0          100 Speed/Load Control / Load Transfer
03226             14694 Mains Unload MCB Open Window                                     %          Unsigned     2  0            0          100 Speed/Load Control / Load Transfer
03227              8658 Load Ramp                                                        s          Unsigned     2  0            0          600 Speed/Load Control / Load Transfer
03228              9055 Voltage Regulator Character                                                 List#39      1  0            0            1 Voltage/PF Control / Voltage Control
03229              8500 Voltage Regulator Bias                                           V          Integer      2  2        -1000         1000 Voltage/PF Control / Voltage Control
03230             14792 Voltage Regulator Low Limit                                      V          Integer      2  2        -1000         1000 Voltage/PF Control / Voltage Control
03231             14793 Voltage Regulator High Limit                                     V          Integer      2  2        -1000         1000 Voltage/PF Control / Voltage Control
03232             10785 Tau Voltage Regulator Actuator                                   s          Unsigned     2  1           10         3000 Voltage/PF Control / Voltage Control
03233              8501 Voltage Gain                                                     %          Integer      2  1            0         2000 Voltage/PF Control / Regulation Loops
03234              8720 Voltage Int                                                      %          Integer      2  0            0          200 Voltage/PF Control / Regulation Loops
03235              8503 PF Gain                                                          %          Integer      2  1            0         2000 Voltage/PF Control / Regulation Loops
03236              8721 PF Int                                                           %          Integer      2  0            0          200 Voltage/PF Control / Regulation Loops
03237              8777 VAr Sharing Gain                                                 %          Integer      2  1            0         2000 Voltage/PF Control / Regulation Loops
03238              9036 VAr Sharing Int                                                  %          Integer      2  0            0          200 Voltage/PF Control / Regulation Loops
03239             14802 Synchronisation Type                                                        List#41      1  0            0            1 Synchronisation
03240              8657 Synchronisation Timeout                                          s          Unsigned     2  0            1         1801 Synchronisation
03241              8650 Voltage Window                                                   %          Unsigned     2  1            0         1000 Synchronisation
03242              8652 Phase Window                                                     °          Unsigned     2  0            0           90 Synchronisation
03243              8653 Dwell Time                                                       s          Unsigned     2  1            0          250 Synchronisation
03244             14798 Slip Frequency                                                   Hz         Integer      2  2          -50           50 Synchronisation
03245             14799 Slip Frequency Window                                            Hz         Integer      2  2            1           50 Synchronisation
03246             14800 GCB Latency                                                      ms         Unsigned     2  0           20         1000 Synchronisation
03247             14801 MCB Latency                                                      ms         Unsigned     2  0           20         1000 Synchronisation
03248             13212 Load/Var Sharing Regulation Type                                            List#42      1  0            0            2 Droop Settings / Droop Settings
03249             13952 Dead Bus GCB Close Master                                                   List#16      1  0            0            1 Droop Settings / Droop Settings
03250             10032 Frequency Droop Slope                                            %          Integer      2  1            0          200 Droop Settings / Frequency Droop
03251             13213 Frequency Droop Offset                                           %          Integer      2  0            0          100 Droop Settings / Frequency Droop
03252             10033 Voltage Droop Slope                                              %          Integer      2  1            0          200 Droop Settings / Voltage Droop
03253             13214 Voltage Droop Offset                                             %          Integer      2  0            0          100 Droop Settings / Voltage Droop
03254             13953 #Number Of Controller On CAN                                                Unsigned     1  0            1           32 Droop Settings / Emergency Droop Settings
03255             13954 #Emergency Droop On Delay                                        s          Unsigned     2  1            0          100 Droop Settings / Emergency Droop Settings
03256             13955 #Emergenc Droop Off Delay                                        s          Unsigned     2  1            0          100 Droop Settings / Emergency Droop Settings
03257              8979 Time Stamp Period                                                min        Unsigned     1  0            0          240 Scheduler / Time & Date
03258              8727 #Summer Time Mode                                                           List#43      1  0            0            4 Scheduler / Time & Date
03259             15358 Timer 1 Function                                                            List#44      1  0            0            5 Scheduler / Timer1
03260             15359 Timer 2 Function                                                            List#44      1  0            0            5 Scheduler / Timer2
03261             14326 Rental Timer 1                                                   h          Unsigned     2  0            0         8760 Scheduler / Rental Timers
03262             14332 Rental Timer 1 Wrn                                               h          Unsigned     2  0            0         8760 Scheduler / Rental Timers
03263             14334 Rental Timer BOC                                                 h          Unsigned     2  0            0          210 Scheduler / Rental Timers
03264-03265(2)    14606 Home Latitude                                                               Integer      4  4      -900000       900000 Geo-Fencing
03266-03267(2)    14607 Home Longitude                                                              Integer      4  4     -1800000      1800000 Geo-Fencing
03268             11677 Fence Radius 1                                                   km         Unsigned     2  1            0          999 Geo-Fencing
03269             14608 Fence Radius 2                                                   km         Unsigned     2  1            0          999 Geo-Fencing
03270             11682 Fence 1 Delay                                                    s          Unsigned     2  0            0         3600 Geo-Fencing
03271             14609 Fence 2 Delay                                                    s          Unsigned     2  0            0         3600 Geo-Fencing
03272             11681 Geo-Fencing                                                                 List#45      1  0            0            2 Geo-Fencing
03273             14610 Fence 1 Protection                                                          List#46      1  0            0            3 Geo-Fencing
03274             14611 Fence 2 Protection                                                          List#46      1  0            0            3 Geo-Fencing
03275             24280 Slot A                                                                      List#16      1  0            0            1 Plug-In Modules
03276             24279 Slot B                                                                      List#16      1  0            0            1 Plug-In Modules
03277             24522 COM 1 Mode                                                                  List#47      1  0            0            1 CM-RS232-485
03278             24341 COM 1 Communication Speed                                                   List#24      1  0            0            4 CM-RS232-485
03279             24477 COM 1 MODBUS Communication Speed                                            List#24      1  0            0            4 CM-RS232-485
03280             24451 COM 2 Mode                                                                  List#47      1  0            0            1 CM-RS232-485
03281             24340 COM 2 Communication Speed                                                   List#24      1  0            0            4 CM-RS232-485
03282             24420 COM 2 MODBUS Communication Speed                                            List#24      1  0            0            4 CM-RS232-485
03283-03298(16)   24363 APN Name                                                                    String      32  0            -            - CM-GPRS; CM-4G-GPS
03299-03306(8)    24361 APN User Name                                                               String      16  0            -            - CM-GPRS; CM-4G-GPS
03307-03314(8)    24360 APN User Password                                                           String      16  0            -            - CM-GPRS; CM-4G-GPS
03315             24299 Message Language                                                            List#48      1  0            0            1 CM-GPRS; CM-4G-GPS; CM-Ethernet
03316-03331(16)   24313 SMTP User Name                                                              String      32  0            -            - CM-GPRS; CM-4G-GPS
03332-03339(8)    24312 SMTP User Password                                                          String      16  0            -            - CM-GPRS; CM-4G-GPS
03340-03355(16)   24311 SMTP Server Address                                                         String      32  0            -            - CM-GPRS; CM-4G-GPS
03356-03371(16)   24310 SMTP Sender Address                                                         String      32  0            -            - CM-GPRS; CM-4G-GPS
03372             24366 Time Zone                                                                   List#49      1  0            0           32 CM-GPRS; CM-4G-GPS; CM-Ethernet
03373             10926 Event Message                                                               List#16      1  0            0            1 CM-GPRS; CM-4G-GPS; CM-Ethernet
03374              8482 Wrn Message                                                                 List#16      1  0            0            1 CM-GPRS; CM-4G-GPS; CM-Ethernet
03375             10566 BOC Message                                                                 List#16      1  0            0            1 CM-GPRS; CM-4G-GPS; CM-Ethernet
03376              8484 Sd Message                                                                  List#16      1  0            0            1 CM-GPRS; CM-4G-GPS; CM-Ethernet
03377             24273 AirGate Connection                                                          List#16      1  0            0            1 CM-GPRS; CM-4G-GPS
03378             24315 Internet Connection                                                         List#16      1  0            0            1 CM-GPRS; CM-4G-GPS
03379             24132 Required Connection Type                                                    List#50      1  0            0            3 CM-4G-GPS
03380-03395(16)   24370 SMTP User Name                                                              String      32  0            -            - CM-Ethernet
03396-03403(8)    24369 SMTP User Password                                                          String      16  0            -            - CM-Ethernet
03404-03419(16)   24368 SMTP Server Address                                                         String      32  0            -            - CM-Ethernet
03420-03435(16)   24367 SMTP Sender Address                                                         String      32  0            -            - CM-Ethernet
03436             24259 IP Address Mode                                                             List#51      1  0            0            1 CM-Ethernet
03437             24337 MODBUS Server                                                               List#16      1  0            0            1 CM-Ethernet
03438             24336 SNMP Agent                                                                  List#16      1  0            0            1 CM-Ethernet
03439             24136 SNMP Trap Format                                                            List#52      1  0            0            2 CM-Ethernet
03440-03455(16)   24335 SNMP RD Community String                                                    String      32  0            -            - CM-Ethernet
03456-03471(16)   24334 SNMP WR Community String                                                    String      32  0            -            - CM-Ethernet
03472-03487(16)   24294 SNMP Traps IP Address 1                                                     String      32  0            -            - CM-Ethernet
03488-03503(16)   24293 SNMP Traps IP Address 2                                                     String      32  0            -            - CM-Ethernet
03504             24365 AirGate Connection                                                          List#16      1  0            0            1 CM-Ethernet
03505-03520(16)   24364 AirGate Address                                                             String      32  0            -            - CM-GPRS; CM-4G-GPS; CM-Ethernet
03521             24374 ComAp TCP Port                                                              Unsigned     2  0            0        65535 CM-GPRS; CM-4G-GPS; CM-Ethernet
03522             24110 Web Interface                                                               List#16      1  0            0            1 CM-Ethernet
03523             11631 Earth Fault Current Protection                                              List#16      1  0            0            1 EM-BIO8-EFCP
03524             11633 Earth Fault Delay                                                s          Unsigned     2  2            3          500 EM-BIO8-EFCP
03525             14340 Earth Fault CT Input Range                                                  List#53      1  0            0            1 EM-BIO8-EFCP
03526             14339 Earth Fault CT Ratio                                             /(1or5)A   Unsigned     2  0            1         2000 EM-BIO8-EFCP
03527             11632 Earth Fault Sd                                                   A          Unsigned     2  2            3          500 EM-BIO8-EFCP
03528-03529(2)    24488 HMI Languague                                                               Unsigned     4  0            0            0 Invisible
03530             10343 User Mode                                                                   Unsigned     1  0            0            1 Invisible
03531              8431 CU AIN1 Calibration                                                         Integer      2  0       -10000        10000 CU AIN Calibration / Analog Input 1
03532              8407 CU AIN2 Calibration                                                         Integer      2  0        -1000         1000 CU AIN Calibration / Analog Input 2
03533              8467 CU AIN3 Calibration                                              LTS        Integer      2  0        -1000         1000 CU AIN Calibration / Analog Input 3
03534              8793 CU AIN4 Calibration                                                         Integer      2  0        -1000         1000 CU AIN Calibration / Analog Input 4
03535              9259 AIN Prot01 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 1
03536              9262 AIN Prot02 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 2
03537              9265 AIN Prot03 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 3
03538              9268 AIN Prot04 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 4
03539              9271 AIN Prot05 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 5
03540              9274 AIN Prot06 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 6
03541              9277 AIN Prot07 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 7
03542              9280 AIN Prot08 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 8
03543              9283 AIN Prot09 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 9
03544              9286 AIN Prot10 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 10
03545              9289 AIN Prot11 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 11
03546              9292 AIN Prot12 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 12
03547              9295 AIN Prot13 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 13
03548              9298 AIN Prot14 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 14
03549              9301 AIN Prot15 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 15
03550              9304 AIN Prot16 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 16
03551              9307 AIN Prot17 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 17
03552              9310 AIN Prot18 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 18
03553              9313 AIN Prot19 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 19
03554              9316 AIN Prot20 Wrn                                                              Integer      2  1            0        10000 General Analog Inputs / General Analog Input 20
03555              9260 AIN Prot01 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 1
03556              9263 AIN Prot02 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 2
03557              9266 AIN Prot03 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 3
03558              9269 AIN Prot04 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 4
03559              9272 AIN Prot05 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 5
03560              9275 AIN Prot06 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 6
03561              9278 AIN Prot07 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 7
03562              9281 AIN Prot08 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 8
03563              9284 AIN Prot09 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 9
03564              9287 AIN Prot10 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 10
03565              9290 AIN Prot11 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 11
03566              9293 AIN Prot12 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 12
03567              9296 AIN Prot13 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 13
03568              9299 AIN Prot14 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 14
03569              9302 AIN Prot15 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 15
03570              9305 AIN Prot16 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 16
03571              9308 AIN Prot17 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 17
03572              9311 AIN Prot18 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 18
03573              9314 AIN Prot19 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 19
03574              9317 AIN Prot20 Sd                                                               Integer      2  1            0        10000 General Analog Inputs / General Analog Input 20
03575              9261 AIN Prot01 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 1
03576              9264 AIN Prot02 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 2
03577              9267 AIN Prot03 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 3
03578              9270 AIN Prot04 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 4
03579              9273 AIN Prot05 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 5
03580              9276 AIN Prot06 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 6
03581              9279 AIN Prot07 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 7
03582              9282 AIN Prot08 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 8
03583              9285 AIN Prot09 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 9
03584              9288 AIN Prot10 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 10
03585              9291 AIN Prot11 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 11
03586              9294 AIN Prot12 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 12
03587              9297 AIN Prot13 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 13
03588              9300 AIN Prot14 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 14
03589              9303 AIN Prot15 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 15
03590              9306 AIN Prot16 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 16
03591              9309 AIN Prot17 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 17
03592              9312 AIN Prot18 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 18
03593              9315 AIN Prot19 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 19
03594              9318 AIN Prot20 Delay                                                 s          Unsigned     2  0            0          900 General Analog Inputs / General Analog Input 20
03595             11407 AIN Switch01 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 1
03596             11408 AIN Switch02 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 2
03597             11409 AIN Switch03 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 3
03598             14385 AIN Switch04 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 4
03599             14963 AIN Switch05 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 5
03600             14964 AIN Switch06 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 6
03601             14965 AIN Switch07 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 7
03602             14966 AIN Switch08 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 8
03603             14967 AIN Switch09 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 9
03604             14968 AIN Switch10 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 10
03605             14969 AIN Switch11 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 11
03606             14970 AIN Switch12 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 12
03607             14971 AIN Switch13 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 13
03608             14972 AIN Switch14 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 14
03609             14973 AIN Switch15 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 15
03610             14974 AIN Switch16 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 16
03611             14975 AIN Switch17 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 17
03612             14976 AIN Switch18 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 18
03613             14977 AIN Switch19 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 19
03614             14978 AIN Switch20 On                                                             Integer      2  0            0        32000 General Analog Inputs / General Analog Input 20
03615             11410 AIN Switch01 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 1
03616             11411 AIN Switch02 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 2
03617             11412 AIN Switch03 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 3
03618             14386 AIN Switch04 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 4
03619             14979 AIN Switch05 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 5
03620             14980 AIN Switch06 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 6
03621             14981 AIN Switch07 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 7
03622             14982 AIN Switch08 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 8
03623             14983 AIN Switch09 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 9
03624             14984 AIN Switch10 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 10
03625             14985 AIN Switch11 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 11
03626             14986 AIN Switch12 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 12
03627             14987 AIN Switch13 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 13
03628             14988 AIN Switch14 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 14
03629             14989 AIN Switch15 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 15
03630             14990 AIN Switch16 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 16
03631             14991 AIN Switch17 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 17
03632             14992 AIN Switch18 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 18
03633             14993 AIN Switch19 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 19
03634             14994 AIN Switch20 Off                                                            Integer      2  0            0        32000 General Analog Inputs / General Analog Input 20
03635             12046 Nominal Power 1                                                  kW         Unsigned     2  0            1         5000 Alternate Configuration / Configuration 1
03636             15771 Nominal Power Split Phase 1                                      kW         Unsigned     2  0            1         5000 Alternate Configuration / Configuration 1
03637              9915 Nominal RPM 1                                                    RPM        Unsigned     2  0          100         4000 Alternate Configuration / Configuration 1
03638              9913 Nominal Frequency 1                                              Hz         Unsigned     2  0           45           65 Alternate Configuration / Configuration 1
03639             12052 Nominal Voltage Ph-N 1                                           V          Unsigned     2  0           80        20000 Alternate Configuration / Configuration 1
03640             12055 Nominal Voltage Ph-Ph 1                                          V          Unsigned     2  0           80        40000 Alternate Configuration / Configuration 1
03641             12049 Nominal Current 1                                                A          Unsigned     2  0            1        10000 Alternate Configuration / Configuration 1
03642             12058 Connection Type 1                                                           List#20      1  0            0            6 Alternate Configuration / Configuration 1
03643             12047 Nominal Power 2                                                  kW         Unsigned     2  0            1         5000 Alternate Configuration / Configuration 2
03644             15772 Nominal Power Split Phase 2                                      kW         Unsigned     2  0            1         5000 Alternate Configuration / Configuration 2
03645              9916 Nominal RPM 2                                                    RPM        Unsigned     2  0          100         4000 Alternate Configuration / Configuration 2
03646              9914 Nominal Frequency 2                                              Hz         Unsigned     2  0           45           65 Alternate Configuration / Configuration 2
03647             12053 Nominal Voltage Ph-N 2                                           V          Unsigned     2  0           80        20000 Alternate Configuration / Configuration 2
03648             12056 Nominal Voltage Ph-Ph 2                                          V          Unsigned     2  0           80        40000 Alternate Configuration / Configuration 2
03649             12050 Nominal Current 2                                                A          Unsigned     2  0            1        10000 Alternate Configuration / Configuration 2
03650             12059 Connection Type 2                                                           List#20      1  0            0            6 Alternate Configuration / Configuration 2
03651             12048 Nominal Power 3                                                  kW         Unsigned     2  0            1         5000 Alternate Configuration / Configuration 3
03652             15773 Nominal Power Split Phase 3                                      kW         Unsigned     2  0            1         5000 Alternate Configuration / Configuration 3
03653             15196 Nominal RPM 3                                                    RPM        Unsigned     2  0          100         4000 Alternate Configuration / Configuration 3
03654             15197 Nominal Frequency 3                                              Hz         Unsigned     2  0           45           65 Alternate Configuration / Configuration 3
03655             12054 Nominal Voltage Ph-N 3                                           V          Unsigned     2  0           80        20000 Alternate Configuration / Configuration 3
03656             12057 Nominal Voltage Ph-Ph 3                                          V          Unsigned     2  0           80        40000 Alternate Configuration / Configuration 3
03657             12051 Nominal Current 3                                                A          Unsigned     2  0            1        10000 Alternate Configuration / Configuration 3
03658             12060 Connection Type 3                                                           List#20      1  0            0            6 Alternate Configuration / Configuration 3
03659             10440 PLC Setpoint 1                                                              Integer      2  0       -32768        32767 PLC
03660             10441 PLC Setpoint 2                                                              Integer      2  0       -32768        32767 PLC
03661             10442 PLC Setpoint 3                                                              Integer      2  0       -32768        32767 PLC
03662             10443 PLC Setpoint 4                                                              Integer      2  0       -32768        32767 PLC
03663             10444 PLC Setpoint 5                                                              Integer      2  0       -32768        32767 PLC
03664             10445 PLC Setpoint 6                                                              Integer      2  0       -32768        32767 PLC
03665             10446 PLC Setpoint 7                                                              Integer      2  0       -32768        32767 PLC
03666             10447 PLC Setpoint 8                                                              Integer      2  0       -32768        32767 PLC
03667             10448 PLC Setpoint 9                                                              Integer      2  0       -32768        32767 PLC
03668             10449 PLC Setpoint 10                                                             Integer      2  0       -32768        32767 PLC
03669             10450 PLC Setpoint 11                                                             Integer      2  0       -32768        32767 PLC
03670             10451 PLC Setpoint 12                                                             Integer      2  0       -32768        32767 PLC
03671             10452 PLC Setpoint 13                                                             Integer      2  0       -32768        32767 PLC
03672             10453 PLC Setpoint 14                                                             Integer      2  0       -32768        32767 PLC
03673             10454 PLC Setpoint 15                                                             Integer      2  0       -32768        32767 PLC
03674             10455 PLC Setpoint 16                                                             Integer      2  0       -32768        32767 PLC
03675             10456 PLC Setpoint 17                                                             Integer      2  0       -32768        32767 PLC
03676             10457 PLC Setpoint 18                                                             Integer      2  0       -32768        32767 PLC
03677             10458 PLC Setpoint 19                                                             Integer      2  0       -32768        32767 PLC
03678             10459 PLC Setpoint 20                                                             Integer      2  0       -32768        32767 PLC
03679             10460 PLC Setpoint 21                                                             Integer      2  0       -32768        32767 PLC
03680             10461 PLC Setpoint 22                                                             Integer      2  0       -32768        32767 PLC
03681             10462 PLC Setpoint 23                                                             Integer      2  0       -32768        32767 PLC
03682             10463 PLC Setpoint 24                                                             Integer      2  0       -32768        32767 PLC
03683             10464 PLC Setpoint 25                                                             Integer      2  0       -32768        32767 PLC
03684             10465 PLC Setpoint 26                                                             Integer      2  0       -32768        32767 PLC
03685             10466 PLC Setpoint 27                                                             Integer      2  0       -32768        32767 PLC
03686             10467 PLC Setpoint 28                                                             Integer      2  0       -32768        32767 PLC
03687             10468 PLC Setpoint 29                                                             Integer      2  0       -32768        32767 PLC
03688             10469 PLC Setpoint 30                                                             Integer      2  0       -32768        32767 PLC
03689             10470 PLC Setpoint 31                                                             Integer      2  0       -32768        32767 PLC
03690             10471 PLC Setpoint 32                                                             Integer      2  0       -32768        32767 PLC
03691             10472 PLC Setpoint 33                                                             Integer      2  0       -32768        32767 PLC
03692             10473 PLC Setpoint 34                                                             Integer      2  0       -32768        32767 PLC
03693             10474 PLC Setpoint 35                                                             Integer      2  0       -32768        32767 PLC
03694             10475 PLC Setpoint 36                                                             Integer      2  0       -32768        32767 PLC
03695             10476 PLC Setpoint 37                                                             Integer      2  0       -32768        32767 PLC
03696             10477 PLC Setpoint 38                                                             Integer      2  0       -32768        32767 PLC
03697             10478 PLC Setpoint 39                                                             Integer      2  0       -32768        32767 PLC
03698             10479 PLC Setpoint 40                                                             Integer      2  0       -32768        32767 PLC
03699             10480 PLC Setpoint 41                                                             Integer      2  0       -32768        32767 PLC
03700             10481 PLC Setpoint 42                                                             Integer      2  0       -32768        32767 PLC
03701             10482 PLC Setpoint 43                                                             Integer      2  0       -32768        32767 PLC
03702             10483 PLC Setpoint 44                                                             Integer      2  0       -32768        32767 PLC
03703             10484 PLC Setpoint 45                                                             Integer      2  0       -32768        32767 PLC
03704             10485 PLC Setpoint 46                                                             Integer      2  0       -32768        32767 PLC
03705             10486 PLC Setpoint 47                                                             Integer      2  0       -32768        32767 PLC
03706             10487 PLC Setpoint 48                                                             Integer      2  0       -32768        32767 PLC
03707             10488 PLC Setpoint 49                                                             Integer      2  0       -32768        32767 PLC
03708             10489 PLC Setpoint 50                                                             Integer      2  0       -32768        32767 PLC
03709             10490 PLC Setpoint 51                                                             Integer      2  0       -32768        32767 PLC
03710             10491 PLC Setpoint 52                                                             Integer      2  0       -32768        32767 PLC
03711             10492 PLC Setpoint 53                                                             Integer      2  0       -32768        32767 PLC
03712             10493 PLC Setpoint 54                                                             Integer      2  0       -32768        32767 PLC
03713             10494 PLC Setpoint 55                                                             Integer      2  0       -32768        32767 PLC
03714             10495 PLC Setpoint 56                                                             Integer      2  0       -32768        32767 PLC
03715             10496 PLC Setpoint 57                                                             Integer      2  0       -32768        32767 PLC
03716             10497 PLC Setpoint 58                                                             Integer      2  0       -32768        32767 PLC
03717             10498 PLC Setpoint 59                                                             Integer      2  0       -32768        32767 PLC
03718             10499 PLC Setpoint 60                                                             Integer      2  0       -32768        32767 PLC
03719             10500 PLC Setpoint 61                                                             Integer      2  0       -32768        32767 PLC
03720             10501 PLC Setpoint 62                                                             Integer      2  0       -32768        32767 PLC
03721             10502 PLC Setpoint 63                                                             Integer      2  0       -32768        32767 PLC
03722             10503 PLC Setpoint 64                                                             Integer      2  0       -32768        32767 PLC


========================================================================================================================================================================================
 List# Types Meaning
========================================================================================================================================================================================

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#1

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Unknown
    1  Disconnected
    2  Connecting
    3  Connected
    4  Failure

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#2

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  No LoadShed
    1  LdShed S1
    2  LdShed S2
    3  LdShed S3

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#3

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Init
    1  Ready
    2  NotReady
    3  Prestart
    4  Cranking
    5  Pause
    6  Starting
    7  Running
    8  Loaded
    9  Soft unld
   10  Cooling
   11  Stop
   12  Shutdown
   13  Ventil
   14  EmergMan
   15  Soft load
   16  WaitStop
   17  SDVentil

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#4

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Init
    1  BrksOff
    2  IslOper
    3  MainsOper
    4  ParalOper
    5  RevSync
    6  Synchro
    7  MainsFlt
    8  ValidFlt
    9  MainsRet
   10  MultIslOp
   11  MultParOp
   12  EmergMan

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#5

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  No Timer
    1  Prestart
    2  Cranking
    3  Idle Run
    4  Cooling
    5  Stop Valve
    6  AfterCool
    7  Pause
    8  VentilGas
    9  MinStabTO
   10  MaxStabTO
   11  MCB Close
   12  TransferDel
   13  ReturnDelay
   14  Start Delay
   15  V Detect
   16  GCB Delay
   17  GCB Open
   18  SyncTOut
   19  GCB Close
   20  MCB Open
   21  WaitToStp
   22  Syst Start
   23  Syst Stop
   24  Next Start
   25  Next Stop
   26  LdShedChg
   27  LdRecChg

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#6

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  MonoPhase
    1  SplPhL1L2
    2  SplPhL1L3
    3  High Leg D
    4  3Ph3Wire
    5  3Ph4Wire

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#7

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Empty
    1  EM-AOUT8
    2  EM-BIO8
    3  EM-EFCP
    4  EM-EFCP-8mA
    5  EM-BIO8-EFCP
    6  CM-RS232-485
    7  CM-RS232
    8  CM-Ethernet
    9  CM-GPRS
   10  CM-4G-GPS

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#8

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Not Used
    1  Not Used
    2  GC

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#9

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Not Used
    1  Standard

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#10

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  OFF
    1  MAN
    2  AUTO
    3  TEST

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#11

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  SPTM
    1  MINT
    2  External

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#12

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Baseload
    1  Imp/Exp

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#13

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Base PF
    1  PF Imp/Exp

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#14

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Baseload
    1  Load Shar

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#15

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Base PF
    1  Var Shar

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#16

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Disabled
    1  Enabled

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#17

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Each
    1  Common

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#18

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Full Ctrl
    1  Aut Trans
    2  Islnd Disl

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#19

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  None
    1  Mains CT
    2  Analog Input

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#20

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  3Ph4Wire
    1  3Ph3Wire
    2  High Leg D
    3  SplPhL1L3
    4  SplPhL1L2
    5  MonoPhase
    6  Autodetect

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#21

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Previous
    1  OFF

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#22

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Clockwise
    1  Counterclockwise

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#23

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Direct
    1  MODBUS

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#24

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  9600
    1  19200
    2  38400
    3  57600
    4  115200

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#25

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  RPM
    1  PF
    2  Run Hours
    3  ATT
    4  AIN1

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#26

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Diesel
    1  Gas

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#27

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Enabled
    1  ChargeFail
    2  Disabled

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#28

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Idle
    1  Nominal

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#29

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  OverSpd Sd
    1  NextStartAt

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#30

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Enabled
    1  Disabled
    2  ExtDisable

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#31

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Manual
    1  Auto

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#32

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Close-On
    1  Close-Off

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#33

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Mains Fail
    1  Gen Run

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#34

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Disabled
    1  Parallel
    2  Enabled

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#35

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  MCB
    1  GCB

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#36

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Disabled
    1  Island only
    2  Isl+Trip paral
    3  All the time

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#37

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  ABS (kW)
    1  Not Available
    2  REL (%)

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#38

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Disabled
    1  RunHourEql
    2  Not Available
    3  Efficient

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#39

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Positive
    1  Negative

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#40

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Open
    1  Close Only
    2  Close Prim
    3  SoftTransf

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#41

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  PhaseMatch
    1  SlipSynchr

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#42

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Isochron
    1  Droop
    2  Emrg Droop

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#43

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Disabled
    1  Winter
    2  Summer
    3  Winter-S
    4  Summer-S

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#44

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Disabled
    1  No Func
    2  TEST
    3  Test OnLd
    4  Mode OFF
    5  MFail Blk

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#45

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Disable
    1  Enable
    2  LBI Enable

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#46

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  HistRecOnl
    1  Wrn
    2  Sd
    3  BOC

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#47

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Direct
    1  Modbus

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#48

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  English
    1  Portuguese

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#49

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  GMT-12:00
    1  GMT-11:00
    2  GMT-10:00
    3  GMT-9:00
    4  GMT-8:00
    5  GMT-7:00
    6  GMT-6:00
    7  GMT-5:00
    8  GMT-4:00
    9  GMT-3:30
   10  GMT-3:00
   11  GMT-2:00
   12  GMT-1:00
   13  GMT+0:00
   14  GMT+1:00
   15  GMT+2:00
   16  GMT+3:00
   17  GMT+3:30
   18  GMT+4:00
   19  GMT+4:30
   20  GMT+5:00
   21  GMT+5:30
   22  GMT+5:45
   23  GMT+6:00
   24  GMT+6:30
   25  GMT+7:00
   26  GMT+8:00
   27  GMT+9:00
   28  GMT+9:30
   29  GMT+10:00
   30  GMT+11:00
   31  GMT+12:00
   32  GMT+13:00

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#50

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  2G
    1  3G
    2  4G
    3  Automatic

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#51

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  Fixed
    1  Automatic

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#52

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  v1 Trap
    1  v2 Notific
    2  v2 Inform

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
List#53

Value  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
    0  1A
    1  5A


========================================================================================================================================================================================
 Enum# Types Meaning
========================================================================================================================================================================================


========================================================================================================================================================================================
 Binary# Types Meaning
========================================================================================================================================================================================

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#1

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  ECU Yellow Lamp
  1  ECU Red Lamp
  2  ECU Wait To Start

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#2

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  GCB Feedback
  1  MCB Feedback
  2  Remote Start/Stop
  3  Min Run Power Act
  4  Not Used
  5  Not Used
  6  Not Used
  7  Not used

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#3

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  E-STOP

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#4

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  Not Used
  1  ECU Power Relay
  2  GCB Close/Open
  3  AL Common Fls
  4  Ready To Load
  5  Not Used
  6  Not Used
  7  Not used

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#5

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  CAN CU 1
  1  CAN CU 2
  2  CAN CU 3
  3  CAN CU 4
  4  CAN CU 5
  5  CAN CU 6
  6  CAN CU 7
  7  CAN CU 8
  8  CAN CU 9
  9  CAN CU 10
 10  CAN CU 11
 11  CAN CU 12
 12  CAN CU 13
 13  CAN CU 14
 14  CAN CU 15
 15  CAN CU 16

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#6

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  CAN CU 17
  1  CAN CU 18
  2  CAN CU 19
  3  CAN CU 20
  4  CAN CU 21
  5  CAN CU 22
  6  CAN CU 23
  7  CAN CU 24
  8  CAN CU 25
  9  CAN CU 26
 10  CAN CU 27
 11  CAN CU 28
 12  CAN CU 29
 13  CAN CU 30
 14  CAN CU 31
 15  CAN CU 32

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#7

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  Gen Loaded 1
  1  Gen Loaded 2
  2  Gen Loaded 3
  3  Gen Loaded 4
  4  Gen Loaded 5
  5  Gen Loaded 6
  6  Gen Loaded 7
  7  Gen Loaded 8
  8  Gen Loaded 9
  9  Gen Loaded 10
 10  Gen Loaded 11
 11  Gen Loaded 12
 12  Gen Loaded 13
 13  Gen Loaded 14
 14  Gen Loaded 15
 15  Gen Loaded 16

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#8

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  Gen Loaded 17
  1  Gen Loaded 18
  2  Gen Loaded 19
  3  Gen Loaded 20
  4  Gen Loaded 21
  5  Gen Loaded 22
  6  Gen Loaded 23
  7  Gen Loaded 24
  8  Gen Loaded 25
  9  Gen Loaded 26
 10  Gen Loaded 27
 11  Gen Loaded 28
 12  Gen Loaded 29
 13  Gen Loaded 30
 14  Gen Loaded 31
 15  Gen Loaded 32

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#9

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  Not Used
  1  Starter
  2  Fuel Solenoid
  3  Stop Solenoid
  4  Stop Pulse
  5  Ignition
  6  Prestart
  7  Cooling Pump
  8  Idle/Nominal
  9  Air Valves
 10  Alarm
 11  Horn
 12  GCB Close/Open
 13  GCB ON Coil
 14  GCB OFF Coil
 15  GCB UV Coil

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#10

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  MCB Close/Open
  1  MCB ON Coil
  2  MCB OFF Coil
  3  MCB UV Coil
  4  Ready
  5  Ready To AMF
  6  Ready To Load
  7  Not In Auto
  8  Running
  9  Cooling
 10  Supplying Load
 11  FltRes Button Echo
 12  Generator Healthy
 13  Mains Healthy
 14  Exercise Timer 1
 15  Exercise Timer 2

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#11

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  Glow Plugs
  1  Fuel Pump
  2  Temperature Switch
  3  Power Switch
  4  AL Maintenance 1
  5  AL Maintenance 2
  6  AL Maintenance 3
  7  Heartbeat
  8  Ignition On
  9  Manual Ready
 10  Reserved
 11  Mode OFF
 12  Mode MAN
 13  Mode AUTO
 14  Mode TEST
 15  AL D+ Fail

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#12

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  AL Gen Overvoltage
  1  AL Gen Undervoltage
  2  AL Gen Voltage Wrn
  3  AL Gen Voltage
  4  AL Gen Overfrequency
  5  AL Gen Underfrequency
  6  AL Gen Freq Wrn
  7  AL Gen Frequency
  8  AL Mains Fail
  9  AL Mains Frequency
 10  AL Mains Voltage
 11  AL Overload BOC
 12  AL Overload Wrn
 13  AL Stop Fail
 14  AL Overspeed
 15  AL Underspeed

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#13

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  AL Start Fail
  1  AL Overcurrent
  2  AL Battery Flat
  3  AL Battery Charger
  4  AL Battery Voltage
  5  AL Earth Fault
  6  AL Common Wrn
  7  AL Common Sd
  8  AL Common BOC
  9  AL Common Fls
 10  Reserved
 11  AL Common Stp
 12  Reserved
 13  Reserved
 14  Reserved
 15  Reserved

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#14

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  Reserved
  1  AL CoolantTemp Low
  2  ECU Power Relay
  3  ECU Run Stop
  4  Reserved
  5  Reserved
  6  Sd Override
  7  Still Log 0
  8  Still Log 1
  9  AL Rental Timer 1
 10  AL Rental Timer 2
 11  RegenerationNeeded
 12  ATT HEST Lamp
 13  Reserved
 14  Reserved
 15  Reserved

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#15

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  Reserved
  1  BIN 1 Status
  2  BIN 2 Status
  3  BIN 3 Status
  4  BIN 4 Status
  5  BIN 5 Status
  6  BIN 6 Status
  7  BIN 7 Status
  8  BIN 8 Status
  9  AL AIN 1 Wrn
 10  AL AIN 2 Wrn
 11  AL AIN 3 Wrn
 12  AL AIN 4 Wrn
 13  AL AIN 1 Sd+BOC
 14  AL AIN 2 Sd+BOC
 15  AL AIN 3 Sd+BOC

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#16

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  AL AIN 4 Sd+BOC
  1  AIN Switch01
  2  AIN Switch02
  3  AIN Switch03
  4  AIN Switch04
  5  AIN Switch05
  6  AIN Switch06
  7  AIN Switch07
  8  AIN Switch08
  9  AIN Switch09
 10  AIN Switch10
 11  AIN Switch11
 12  AIN Switch12
 13  AIN Switch13
 14  AIN Switch14
 15  AIN Switch15

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#17

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  AIN Switch16
  1  AIN Switch17
  2  AIN Switch18
  3  AIN Switch19
  4  AIN Switch20
  5  ECU Communic OK
  6  ECU Communic Error
  7  ECU Red Lamp
  8  ECU Yellow Lamp
  9  AL Oil Press Wrn
 10  AL Oil Press Sd
 11  AL CoolantTemp Wrn
 12  AL CoolantTemp Sd
 13  AL Fuel Level Wrn
 14  AL Fuel Level Sd
 15  AL Fence 1

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#18

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  AL Fence 2
  1  Reserved
  2  Reserved
  3  Reserved
  4  Reserved
  5  Reserved
  6  Reserved
  7  Speed Up
  8  Speed Down
  9  AVR Up
 10  AVR Down
 11  NCB Close/Open
 12  System Reserve OK
 13  Engines Swapped
 14  kWh Pulse
 15  Bus Healthy

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#19

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  Reserved
  1  Peak Shaving Active
  2  Reserved
  3  Reserved
  4  Reserved
  5  Reserved
  6  Load Shedding Stage 1
  7  Load Shedding Stage 2
  8  Load Shedding Stage 3
  9  Frequency Select
 10  Reserved
 11  HornRes Button Echo
 12  Start Button Echo
 13  Stop Button Echo
 14  MCB Button Echo
 15  GCB Button Echo

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#20

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  unused BIO1
  1  unused BIO2
  2  unused BIO3
  3  unused BIO4
  4  unused BIO5
  5  unused BIO6
  6  unused BIO7
  7  unused BIO8

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#21

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  PLC-BOUT 1.1
  1  PLC-BOUT 1.2
  2  PLC-BOUT 1.3
  3  PLC-BOUT 1.4
  4  PLC-BOUT 1.5
  5  PLC-BOUT 1.6
  6  PLC-BOUT 1.7
  7  PLC-BOUT 1.8

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#22

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  PLC-BOUT 2.1
  1  PLC-BOUT 2.2
  2  PLC-BOUT 2.3
  3  PLC-BOUT 2.4
  4  PLC-BOUT 2.5
  5  PLC-BOUT 2.6
  6  PLC-BOUT 2.7
  7  PLC-BOUT 2.8

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#23

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  PLC-BOUT 3.1
  1  PLC-BOUT 3.2
  2  PLC-BOUT 3.3
  3  PLC-BOUT 3.4
  4  PLC-BOUT 3.5
  5  PLC-BOUT 3.6
  6  PLC-BOUT 3.7
  7  PLC-BOUT 3.8

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#24

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  PLC-BOUT 4.1
  1  PLC-BOUT 4.2
  2  PLC-BOUT 4.3
  3  PLC-BOUT 4.4
  4  PLC-BOUT 4.5
  5  PLC-BOUT 4.6
  6  PLC-BOUT 4.7
  7  PLC-BOUT 4.8

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#25

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  PLC-BOUT 5.1
  1  PLC-BOUT 5.2
  2  PLC-BOUT 5.3
  3  PLC-BOUT 5.4
  4  PLC-BOUT 5.5
  5  PLC-BOUT 5.6
  6  PLC-BOUT 5.7
  7  PLC-BOUT 5.8

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#26

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  PLC-BOUT 6.1
  1  PLC-BOUT 6.2
  2  PLC-BOUT 6.3
  3  PLC-BOUT 6.4
  4  PLC-BOUT 6.5
  5  PLC-BOUT 6.6
  6  PLC-BOUT 6.7
  7  PLC-BOUT 6.8

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#27

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  PLC-BOUT 7.1
  1  PLC-BOUT 7.2
  2  PLC-BOUT 7.3
  3  PLC-BOUT 7.4
  4  PLC-BOUT 7.5
  5  PLC-BOUT 7.6
  6  PLC-BOUT 7.7
  7  PLC-BOUT 7.8

----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
Binary#28

Bit  Name
----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  0  DPF_status 1
  1  DPF_status 2
  2  DPF_status 3
  3  DPF_status 4
  4  DPF_status 5
  5  DPF_status 6
  6  DPF_status 7
  7  DPF_status 8
  8  DPF_status 9
  9  DPF_status 10
 10  DPF_status 11
 11  DPF_status 12
 12  DPF_status 13
 13  DPF_status 14
 14  DPF_status 15
 15  DPF_status 16
 16  DPF_status 17
 17  DPF_status 18
 18  DPF_status 19
 19  DPF_status 20
 20  DPF_status 21
 21  DPF_status 22
 22  DPF_status 23
 23  DPF_status 24
 24  DPF_status 25
 25  DPF_status 26
 26  DPF_status 27
 27  DPF_status 28
 28  DPF_status 29
 29  DPF_status 30
 30  DPF_status 31
 31  DPF_status 32


